! File generated by DesignBuilder - 6.0.1.019 29/10/2019 - 11:07:29
! Source file: c:\Temp\Untitled 1.dsb

  Version,8.9;

  RunPeriod,
    Untitled (O1-O1:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\IRL_DUBLIN_IWEC.epw

  Site:Location,
    Untitled (O1-O1:31-12)  (01-01:31-12),  !- Name
    53.43,                   !- Latitude {deg}
    -6.25,                   !- Longitude {deg}
    0,                       !- Time Zone {hr}
    85;                      !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,5.34,4.90,5.68,6.89,10.07,12.52,14.17,14.68,13.82,11.92,9.37,7.01;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    22,                      !- Maximum Dry-Bulb Temperature {C}
    7.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    17.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100308,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Untitled (O1-O1:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -2.7,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -2.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100308,                  !- Barometric Pressure {Pa}
    17,                      !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,4;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Off 24/7

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: Office_OpenOff_Occ

  Schedule:Compact,
    Office_OpenOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Schedule: Office_OpenOff_Equip

  Schedule:Compact,
    Office_OpenOff_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.05394,    !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,0.05394,    !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.05394,    !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0.05394,    !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_OpenOff_Light

  Schedule:Compact,
    Office_OpenOff_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  WindowMaterial:Gas,
    1001,                    !- Name
    Air,                     !- Gas Type
    .006;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1001,     !- Name
    Air,                     !- Gas Type
    .003;                    !- Thickness {m}

  WindowMaterial:Glazing,
    3,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .775,                    !- Solar Transmittance at Normal Incidence
    .071,                    !- Front Side Solar Reflectance at Normal Incidence
    .071,                    !- Back Side Solar Reflectance at Normal Incidence
    .881,                    !- Visible Transmittance at Normal Incidence
    .080,                    !- Front Side Visible Reflectance at Normal Incidence
    .080,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

! Urea Formaldehyde Foam- thickness 0,2393

  Material,
    Urea Formaldehyde Foam_O2393,  !- Name
    Rough,                   !- Roughness
    .2393,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0,1

  Material,
    Cast Concrete_O1,        !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- thickness 0,07

  Material,
    Floor/Roof Screed_OO7,   !- Name
    Rough,                   !- Roughness
    .07,                     !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Timber Flooring- thickness 0,03

  Material,
    Timber Flooring_OO3,     !- Name
    Rough,                   !- Roughness
    .03,                     !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0,1

  Material,
    Cast Concrete (Dense)_O1,!- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Brickwork Outer- thickness 0,105

  Material,
    Brickwork Outer_O1O5,    !- Name
    Rough,                   !- Roughness
    .105,                    !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0,1182

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_O1182,  !- Name
    Rough,                   !- Roughness
    .1182,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0,1

  Material,
    Concrete Block (Medium)_O1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0,013

  Material,
    Gypsum Plastering_OO13,  !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Holes and vents- thickness 0,2

  Material,
    Holes and vents_O2,      !- Name
    Rough,                   !- Roughness
    .2,                      !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Asphalt 1- thickness 0,01

  Material,
    Asphalt 1_OO1,           !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0,2512

  Material,
    MW Glass Wool (rolls)_O2512,  !- Name
    Rough,                   !- Roughness
    .2512,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0,013

  Material,
    Plasterboard_OO13,       !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Outer- thickness 0,1

  Material,
    Brickwork Outer_O1,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0,0674

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_OO674,  !- Name
    Rough,                   !- Roughness
    .0674,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Urea Formaldehyde Foam- thickness 0,1327

  Material,
    Urea Formaldehyde Foam_O1327,  !- Name
    Rough,                   !- Roughness
    .1327,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Clay Tile (roofing)- thickness 0,025

  Material,
    Clay Tile (roofing)_OO25,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Roofing Felt- thickness 0,005

  Material,
    Roofing Felt_OOO5,       !- Name
    Rough,                   !- Roughness
    .005,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! Best practice Ground floor, Medium weight

  Construction,
    Best practice Ground floor Medium weight,  !- Name
    Urea Formaldehyde Foam_O2393,  !- Outside Layer
    Cast Concrete_O1,        !- Layer 2
    Floor/Roof Screed_OO7,   !- Layer 3
    Timber Flooring_OO3;     !- Layer 4

! <Previous reversed>

  Construction,
    Best practice Ground floor Medium weight_Rev,  !- Name
    Timber Flooring_OO3,     !- Outside Layer
    Floor/Roof Screed_OO7,   !- Layer 2
    Cast Concrete_O1,        !- Layer 3
    Urea Formaldehyde Foam_O2393;  !- Layer 4

! 100mm concrete slab_Reversed

  Construction,
    1OOmm concrete slab_Reversed,  !- Name
    Cast Concrete (Dense)_O1;!- Outside Layer

! <Previous reversed>

  Construction,
    1OOmm concrete slab_Reversed_Rev,  !- Name
    Cast Concrete (Dense)_O1;!- Outside Layer

! Best practice Wall, Medium weight

  Construction,
    Best practice Wall Medium weight,  !- Name
    Brickwork Outer_O1O5,    !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_O1182,  !- Layer 2
    Concrete Block (Medium)_O1,  !- Layer 3
    Gypsum Plastering_OO13;  !- Layer 4

! <Previous reversed>

  Construction,
    Best practice Wall Medium weight_Rev,  !- Name
    Gypsum Plastering_OO13,  !- Outside Layer
    Concrete Block (Medium)_O1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_O1182,  !- Layer 3
    Brickwork Outer_O1O5;    !- Layer 4

! Best practice Semi-exposed wall, Medium weight

  Construction,
    Best practice Semi-exposed wall Medium weight,  !- Name
    Brickwork Outer_O1O5,    !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_O1182,  !- Layer 2
    Concrete Block (Medium)_O1,  !- Layer 3
    Gypsum Plastering_OO13;  !- Layer 4

! <Previous reversed>

  Construction,
    Best practice Semi-exposed wall Medium weight_Rev,  !- Name
    Gypsum Plastering_OO13,  !- Outside Layer
    Concrete Block (Medium)_O1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_O1182,  !- Layer 3
    Brickwork Outer_O1O5;    !- Layer 4

! Holes and vents

  Construction,
    Holes and vents,         !- Name
    Holes and vents_O2;      !- Outside Layer

! <Previous reversed>

  Construction,
    Holes and vents_Rev,     !- Name
    Holes and vents_O2;      !- Outside Layer

! Special material to represent an R-value for the next construction

  Material:NoMass,
    11_RVAL_3,               !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Best practice Flat roof, Medium weight

  Construction,
    Best practice Flat roof Medium weight,  !- Name
    Asphalt 1_OO1,           !- Outside Layer
    MW Glass Wool (rolls)_O2512,  !- Layer 2
    11_RVAL_3,               !- Layer 3
    Plasterboard_OO13;       !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    12_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Best practice Flat roof Medium weight_Rev,  !- Name
    Plasterboard_OO13,       !- Outside Layer
    12_RVAL_2,               !- Layer 2
    MW Glass Wool (rolls)_O2512,  !- Layer 3
    Asphalt 1_OO1;           !- Layer 4

! Ireland Wall, Medium weight

  Construction,
    Ireland Wall Medium weight,  !- Name
    Brickwork Outer_O1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_OO674,  !- Layer 2
    Concrete Block (Medium)_O1,  !- Layer 3
    Gypsum Plastering_OO13;  !- Layer 4

! <Previous reversed>

  Construction,
    Ireland Wall Medium weight_Rev,  !- Name
    Gypsum Plastering_OO13,  !- Outside Layer
    Concrete Block (Medium)_O1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_OO674,  !- Layer 3
    Brickwork Outer_O1;      !- Layer 4

! Ireland Ground floor, Medium weight

  Construction,
    Ireland Ground floor Medium weight,  !- Name
    Urea Formaldehyde Foam_O1327,  !- Outside Layer
    Cast Concrete_O1,        !- Layer 2
    Floor/Roof Screed_OO7,   !- Layer 3
    Timber Flooring_OO3;     !- Layer 4

! <Previous reversed>

  Construction,
    Ireland Ground floor Medium weight_Rev,  !- Name
    Timber Flooring_OO3,     !- Outside Layer
    Floor/Roof Screed_OO7,   !- Layer 2
    Cast Concrete_O1,        !- Layer 3
    Urea Formaldehyde Foam_O1327;  !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    17_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Uninsulated Pitched roof, Lightweight

  Construction,
    Uninsulated Pitched roof Lightweight,  !- Name
    Clay Tile (roofing)_OO25,!- Outside Layer
    17_RVAL_2,               !- Layer 2
    Roofing Felt_OOO5;       !- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    18_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Uninsulated Pitched roof Lightweight_Rev,  !- Name
    Roofing Felt_OOO5,       !- Outside Layer
    18_RVAL_2,               !- Layer 2
    Clay Tile (roofing)_OO25;!- Layer 3

  Construction,
    1001,                    !- Name
    3,                       !- Outside Layer
    1001,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    1002,                    !- Name
    3,                       !- Outside Layer
    1001,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    1003,                    !- Name
    3,                       !- Outside Layer
    1001,                    !- Layer 2
    3;                       !- Layer 3

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Multiplier,              !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Ground floor - Zone 1

  Zone,
    GroundFloor:Zone1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1489.0344,               !- Volume {m3}
    425.4384,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People GroundFloor:Zone1,!- Name
    GroundFloor:Zone1,       !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1438,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1438,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 1438,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 1438,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    GroundFloor:Zone1 General lighting,  !- Name
    GroundFloor:Zone1,       !- Zone or ZoneList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.9,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .37,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#GroundFloor:Zone1#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    GroundFloor:Zone1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    GroundFloor:Zone1,       !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#GroundFloor:Zone1#05;  !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW GroundFloor:Zone1,   !- Name
    DHW GroundFloor:Zone1,   !- End-Use Subcategory
    2.62616296296296E-06,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature GroundFloor:Zone1,  !- Target Temperature Schedule Name
    DHW Supply Temperature GroundFloor:Zone1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature GroundFloor:Zone1,  !- Cold Water Supply Temperature Schedule Name
    GroundFloor:Zone1,       !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature GroundFloor:Zone1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature GroundFloor:Zone1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  ZoneInfiltration:DesignFlowRate,
    GroundFloor:Zone1 Infiltration,  !- Name
    GroundFloor:Zone1,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .020681,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    GroundFloor:Zone1 Nat Vent,  !- Name
    GroundFloor:Zone1,       !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    1.240862,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -50,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Ground floor, Zone 1, Ground floor - 425,438 m2 (Ground), Surface Area: 94,226m2

  BuildingSurface:Detailed,
    GroundFloor:Zone1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Best practice Ground floor Medium weight,  !- Construction Name
    GroundFloor:Zone1,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.26557309,14.07938197,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.55857309,14.07938197,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.55857309,23.78638197,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.26557309,23.78638197,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Ground floor, Zone 1, Ground floor - 425,438 m2 (Ground), Surface Area: 142,761m2

  BuildingSurface:Detailed,
    GroundFloor:Zone1_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Best practice Ground floor Medium weight,  !- Construction Name
    GroundFloor:Zone1,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.26557309,23.78638197,0,  !- X,Y,Z ==> Vertex 1 {m}
    34.55857309,23.78638197,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.55857309,33.49338197,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.26557309,33.49338197,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Ground floor, Zone 1, Ground floor - 425,438 m2 (Ground), Surface Area: 188,452m2

  BuildingSurface:Detailed,
    GroundFloor:Zone1_GroundFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Best practice Ground floor Medium weight,  !- Construction Name
    GroundFloor:Zone1,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.55857309,14.07938197,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.85157309,14.07938197,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.85157309,33.49338197,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.55857309,33.49338197,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Ground floor, Zone 1, Ceiling - 425,438 m2, Surface Area: 94.2258

  BuildingSurface:Detailed,
    GroundFloor:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    1OOmm concrete slab_Reversed,  !- Construction Name
    GroundFloor:Zone1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor1:Zone1_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.85157309,14.07938197,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    34.55857309,14.07938197,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    34.55857309,23.78638197,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.85157309,23.78638197,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Ground floor, Zone 1, Ceiling - 425,438 m2, Surface Area: 94.2258 <Other side>

  BuildingSurface:Detailed,
    Floor1:Zone1_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    1OOmm concrete slab_Reversed_Rev,  !- Construction Name
    Floor1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    34.55857309,14.07938197,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.85157309,14.07938197,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.85157309,23.78638197,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    34.55857309,23.78638197,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Ground floor, Zone 1, Ceiling - 425,438 m2, Surface Area: 142.7608

  BuildingSurface:Detailed,
    GroundFloor:Zone1_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    1OOmm concrete slab_Reversed,  !- Construction Name
    GroundFloor:Zone1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor1:Zone1_Floor_0_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.85157309,23.78638197,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.55857309,23.78638197,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.55857309,33.49338197,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.85157309,33.49338197,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Ground floor, Zone 1, Ceiling - 425,438 m2, Surface Area: 142.7608 <Other side>

  BuildingSurface:Detailed,
    Floor1:Zone1_Floor_0_0_10001,  !- Name
    Floor,                   !- Surface Type
    1OOmm concrete slab_Reversed_Rev,  !- Construction Name
    Floor1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Zone1_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.55857309,23.78638197,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.85157309,23.78638197,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.85157309,33.49338197,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    39.55857309,33.49338197,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Ground floor, Zone 1, Ceiling - 425,438 m2, Surface Area: 188.4517

  BuildingSurface:Detailed,
    GroundFloor:Zone1_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    1OOmm concrete slab_Reversed,  !- Construction Name
    GroundFloor:Zone1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor1:Zone1_Floor_0_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.55857309,14.07938197,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    49.26557309,14.07938197,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    49.26557309,33.49338197,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    39.55857309,33.49338197,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Ground floor, Zone 1, Ceiling - 425,438 m2, Surface Area: 188.4517 <Other side>

  BuildingSurface:Detailed,
    Floor1:Zone1_Floor_0_0_10002,  !- Name
    Floor,                   !- Surface Type
    1OOmm concrete slab_Reversed_Rev,  !- Construction Name
    Floor1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Zone1_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    49.26557309,14.07938197,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.55857309,14.07938197,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.55857309,33.49338197,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    49.26557309,33.49338197,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Ground floor, Zone 1, Wall - 67,949 m2 - 90,0°, Surface Area: 67,949m2

  BuildingSurface:Detailed,
    GroundFloor:Zone1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Best practice Wall Medium weight,  !- Construction Name
    GroundFloor:Zone1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.2655730923,14.07938197,0,  !- X,Y,Z ==> Vertex 1 {m}
    49.2655730923,33.49338197,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.2655730923,33.49338197,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    49.2655730923,14.07938197,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 6,319m2 X 3

  FenestrationSurface:Detailed,
    GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    GroundFloor:Zone1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    49.2655730923,28.0294153033,.84,  !- X,Y,Z ==> Vertex 1 {m}
    49.2655730923,32.4793486367,.84,  !- X,Y,Z ==> Vertex 2 {m}
    49.2655730923,32.4793486367,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    49.2655730923,28.0294153033,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Ground floor, Zone 1, Wall - 85,449 m2 - 0,0°, Surface Area: 85,449m2

  BuildingSurface:Detailed,
    GroundFloor:Zone1_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Best practice Wall Medium weight,  !- Construction Name
    GroundFloor:Zone1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.26557309,33.4933819692,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.85157309,33.4933819692,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.85157309,33.4933819692,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    49.26557309,33.4933819692,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5,953m2 X 4

  FenestrationSurface:Detailed,
    GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    GroundFloor:Zone1_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    4,                       !- Multiplier
    4,                       !- Number of Vertices
    30.00329809,33.4933819692,.84,  !- X,Y,Z ==> Vertex 1 {m}
    25.81084809,33.4933819692,.84,  !- X,Y,Z ==> Vertex 2 {m}
    25.81084809,33.4933819692,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    30.00329809,33.4933819692,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Ground floor, Zone 1, Wall - 67,949 m2 - 270,0°, Surface Area: 67,949m2

  BuildingSurface:Detailed,
    GroundFloor:Zone1_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Best practice Wall Medium weight,  !- Construction Name
    GroundFloor:Zone1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.8515730923,33.49338197,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.8515730923,14.07938197,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.8515730923,14.07938197,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.8515730923,33.49338197,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 6,319m2 X 3

  FenestrationSurface:Detailed,
    GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    GroundFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    24.8515730923,19.5433486367,.84,  !- X,Y,Z ==> Vertex 1 {m}
    24.8515730923,15.0934153033,.84,  !- X,Y,Z ==> Vertex 2 {m}
    24.8515730923,15.0934153033,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    24.8515730923,19.5433486367,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Ground floor, Zone 1, Wall - 33,975 m2 - 180,0°, Surface Area: 33,975m2

  BuildingSurface:Detailed,
    GroundFloor:Zone1_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Best practice Wall Medium weight,  !- Construction Name
    GroundFloor:Zone1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.85157309,14.0793819692,0,  !- X,Y,Z ==> Vertex 1 {m}
    34.55857309,14.0793819692,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.55857309,14.0793819692,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.85157309,14.0793819692,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9,535m2

  FenestrationSurface:Detailed,
    GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    GroundFloor:Zone1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.34762309,14.0793819692,.84,  !- X,Y,Z ==> Vertex 1 {m}
    33.06252309,14.0793819692,.84,  !- X,Y,Z ==> Vertex 2 {m}
    33.06252309,14.0793819692,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    26.34762309,14.0793819692,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Ground floor, Zone 1, Partition - 33,975 m2 (Atrium, Zone 1), Surface Area: 10.8755

  BuildingSurface:Detailed,
    GroundFloor:Zone1_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Best practice Semi-exposed wall Medium weight,  !- Construction Name
    GroundFloor:Zone1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Atrium:Zone1_Partition_1_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    34.5585730923,14.07938197,0,  !- X,Y,Z ==> Vertex 1 {m}
    34.5585730923,23.77880621,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.5585730923,23.77880621,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    34.5585730923,14.07938197,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Ground floor, Zone 1, Partition - 33,975 m2 (Atrium, Zone 1), Surface Area: 10.8755 <Other side>

  BuildingSurface:Detailed,
    Atrium:Zone1_Partition_1_0_10003,  !- Name
    Wall,                    !- Surface Type
    Best practice Semi-exposed wall Medium weight_Rev,  !- Construction Name
    Atrium:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Zone1_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    34.5585730923,23.77880621,0,  !- X,Y,Z ==> Vertex 1 {m}
    34.5585730923,14.07938197,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.5585730923,14.07938197,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    34.5585730923,23.77880621,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Vent, 4,823m2

  FenestrationSurface:Detailed,
    GroundFloor:Zone1_Partition_6_0_0_0_0_1_Vent,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    GroundFloor:Zone1_Partition_6_0_0,  !- Building Surface Name
    Atrium:Zone1_Partition_1_0_0_1_0_1_Vent_10005,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.5585730923,14.08538197,2.994,  !- X,Y,Z ==> Vertex 1 {m}
    34.5585730923,23.73038197,2.994,  !- X,Y,Z ==> Vertex 2 {m}
    34.5585730923,23.73038197,3.494,  !- X,Y,Z ==> Vertex 3 {m}
    34.5585730923,14.08538197,3.494;  !- X,Y,Z ==> Vertex 4 {m}

      ! Vent, 4,823m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Partition_1_0_0_1_0_1_Vent_10005,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Atrium:Zone1_Partition_1_0_10003,  !- Building Surface Name
    GroundFloor:Zone1_Partition_6_0_0_0_0_1_Vent,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.5585730923,23.73038197,2.994,  !- X,Y,Z ==> Vertex 1 {m}
    34.5585730923,14.08538197,2.994,  !- X,Y,Z ==> Vertex 2 {m}
    34.5585730923,14.08538197,3.494,  !- X,Y,Z ==> Vertex 3 {m}
    34.5585730923,23.73038197,3.494;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 18,250m2

  FenestrationSurface:Detailed,
    GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    GroundFloor:Zone1_Partition_6_0_0,  !- Building Surface Name
    Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.5585730923,14.12538197,.546,  !- X,Y,Z ==> Vertex 1 {m}
    34.5585730923,23.69038197,.546,  !- X,Y,Z ==> Vertex 2 {m}
    34.5585730923,23.69038197,2.454,  !- X,Y,Z ==> Vertex 3 {m}
    34.5585730923,14.12538197,2.454;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 18,250m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    Atrium:Zone1_Partition_1_0_10003,  !- Building Surface Name
    GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.5585730923,23.69038197,.546,  !- X,Y,Z ==> Vertex 1 {m}
    34.5585730923,14.12538197,.546,  !- X,Y,Z ==> Vertex 2 {m}
    34.5585730923,14.12538197,2.454,  !- X,Y,Z ==> Vertex 3 {m}
    34.5585730923,23.69038197,2.454;  !- X,Y,Z ==> Vertex 4 {m}

   ! Ground floor, Zone 1, Partition - 17,500 m2 (Atrium, Zone 1), Surface Area: 5.8823

  BuildingSurface:Detailed,
    GroundFloor:Zone1_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Best practice Semi-exposed wall Medium weight,  !- Construction Name
    GroundFloor:Zone1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Atrium:Zone1_Partition_6_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    34.55857309,23.7863819692,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.55857309,23.7863819692,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.55857309,23.7863819692,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    34.55857309,23.7863819692,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Ground floor, Zone 1, Partition - 17,500 m2 (Atrium, Zone 1), Surface Area: 5.8823 <Other side>

  BuildingSurface:Detailed,
    Atrium:Zone1_Partition_6_0_10006,  !- Name
    Wall,                    !- Surface Type
    Best practice Semi-exposed wall Medium weight_Rev,  !- Construction Name
    Atrium:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Zone1_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.55857309,23.7863819692,0,  !- X,Y,Z ==> Vertex 1 {m}
    34.55857309,23.7863819692,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.55857309,23.7863819692,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    39.55857309,23.7863819692,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Vent, 2,444m2

  FenestrationSurface:Detailed,
    GroundFloor:Zone1_Partition_7_0_0_0_0_1_Vent,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    GroundFloor:Zone1_Partition_7_0_0,  !- Building Surface Name
    Atrium:Zone1_Partition_6_0_0_1_0_1_Vent_10008,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.61457309,23.7863819692,2.994,  !- X,Y,Z ==> Vertex 1 {m}
    39.50257309,23.7863819692,2.994,  !- X,Y,Z ==> Vertex 2 {m}
    39.50257309,23.7863819692,3.494,  !- X,Y,Z ==> Vertex 3 {m}
    34.61457309,23.7863819692,3.494;  !- X,Y,Z ==> Vertex 4 {m}

      ! Vent, 2,444m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Partition_6_0_0_1_0_1_Vent_10008,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Atrium:Zone1_Partition_6_0_10006,  !- Building Surface Name
    GroundFloor:Zone1_Partition_7_0_0_0_0_1_Vent,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.50257309,23.7863819692,2.994,  !- X,Y,Z ==> Vertex 1 {m}
    34.61457309,23.7863819692,2.994,  !- X,Y,Z ==> Vertex 2 {m}
    34.61457309,23.7863819692,3.494,  !- X,Y,Z ==> Vertex 3 {m}
    39.50257309,23.7863819692,3.494;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9,174m2

  FenestrationSurface:Detailed,
    GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    GroundFloor:Zone1_Partition_7_0_0,  !- Building Surface Name
    Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.65457309,23.7863819692,.546,  !- X,Y,Z ==> Vertex 1 {m}
    39.46257309,23.7863819692,.546,  !- X,Y,Z ==> Vertex 2 {m}
    39.46257309,23.7863819692,2.454,  !- X,Y,Z ==> Vertex 3 {m}
    34.65457309,23.7863819692,2.454;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9,174m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    Atrium:Zone1_Partition_6_0_10006,  !- Building Surface Name
    GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.46257309,23.7863819692,.546,  !- X,Y,Z ==> Vertex 1 {m}
    34.65457309,23.7863819692,.546,  !- X,Y,Z ==> Vertex 2 {m}
    34.65457309,23.7863819692,2.454,  !- X,Y,Z ==> Vertex 3 {m}
    39.46257309,23.7863819692,2.454;  !- X,Y,Z ==> Vertex 4 {m}

   ! Ground floor, Zone 1, Partition - 33,975 m2 (Atrium, Zone 1), Surface Area: 10.8755

  BuildingSurface:Detailed,
    GroundFloor:Zone1_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Best practice Semi-exposed wall Medium weight,  !- Construction Name
    GroundFloor:Zone1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Atrium:Zone1_Partition_4_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.5585730923,23.77880621,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.5585730923,14.07938197,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.5585730923,14.07938197,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    39.5585730923,23.77880621,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Ground floor, Zone 1, Partition - 33,975 m2 (Atrium, Zone 1), Surface Area: 10.8755 <Other side>

  BuildingSurface:Detailed,
    Atrium:Zone1_Partition_4_0_10009,  !- Name
    Wall,                    !- Surface Type
    Best practice Semi-exposed wall Medium weight_Rev,  !- Construction Name
    Atrium:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:Zone1_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.5585730923,14.07938197,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.5585730923,23.77880621,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.5585730923,23.77880621,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    39.5585730923,14.07938197,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Vent, 4,822m2

  FenestrationSurface:Detailed,
    GroundFloor:Zone1_Partition_8_0_0_0_0_1_Vent,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    GroundFloor:Zone1_Partition_8_0_0,  !- Building Surface Name
    Atrium:Zone1_Partition_4_0_0_1_0_1_Vent_10011,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.5585730923,23.73038197,2.994,  !- X,Y,Z ==> Vertex 1 {m}
    39.5585730923,14.08538197,2.994,  !- X,Y,Z ==> Vertex 2 {m}
    39.5585730923,14.08538197,3.494,  !- X,Y,Z ==> Vertex 3 {m}
    39.5585730923,23.73038197,3.494;  !- X,Y,Z ==> Vertex 4 {m}

      ! Vent, 4,822m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Partition_4_0_0_1_0_1_Vent_10011,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Atrium:Zone1_Partition_4_0_10009,  !- Building Surface Name
    GroundFloor:Zone1_Partition_8_0_0_0_0_1_Vent,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.5585730923,14.08538197,2.994,  !- X,Y,Z ==> Vertex 1 {m}
    39.5585730923,23.73038197,2.994,  !- X,Y,Z ==> Vertex 2 {m}
    39.5585730923,23.73038197,3.494,  !- X,Y,Z ==> Vertex 3 {m}
    39.5585730923,14.08538197,3.494;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 18,250m2

  FenestrationSurface:Detailed,
    GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    GroundFloor:Zone1_Partition_8_0_0,  !- Building Surface Name
    Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.5585730923,23.69038197,.546,  !- X,Y,Z ==> Vertex 1 {m}
    39.5585730923,14.12538197,.546,  !- X,Y,Z ==> Vertex 2 {m}
    39.5585730923,14.12538197,2.454,  !- X,Y,Z ==> Vertex 3 {m}
    39.5585730923,23.69038197,2.454;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 18,250m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    Atrium:Zone1_Partition_4_0_10009,  !- Building Surface Name
    GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.5585730923,14.12538197,.546,  !- X,Y,Z ==> Vertex 1 {m}
    39.5585730923,23.69038197,.546,  !- X,Y,Z ==> Vertex 2 {m}
    39.5585730923,23.69038197,2.454,  !- X,Y,Z ==> Vertex 3 {m}
    39.5585730923,14.12538197,2.454;  !- X,Y,Z ==> Vertex 4 {m}

   ! Ground floor, Zone 1, Wall - 33,975 m2 - 180,0°, Surface Area: 33,975m2

  BuildingSurface:Detailed,
    GroundFloor:Zone1_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Best practice Wall Medium weight,  !- Construction Name
    GroundFloor:Zone1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.55857309,14.0793819692,0,  !- X,Y,Z ==> Vertex 1 {m}
    49.26557309,14.0793819692,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.26557309,14.0793819692,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    39.55857309,14.0793819692,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9,535m2

  FenestrationSurface:Detailed,
    GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    GroundFloor:Zone1_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.05462309,14.0793819692,.84,  !- X,Y,Z ==> Vertex 1 {m}
    47.76952309,14.0793819692,.84,  !- X,Y,Z ==> Vertex 2 {m}
    47.76952309,14.0793819692,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    41.05462309,14.0793819692,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Floor 1 - Zone 1

  Zone,
    Floor1:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1489.0344,               !- Volume {m3}
    425.4384,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Floor1:Zone1,     !- Name
    Floor1:Zone1,            !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1460,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1460,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 1460,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 1460,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Floor1:Zone1 General lighting,  !- Name
    Floor1:Zone1,            !- Zone or ZoneList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.9,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .37,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Floor1:Zone1#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Floor1:Zone1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Floor1:Zone1,            !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Floor1:Zone1#05;  !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Floor1:Zone1,        !- Name
    DHW Floor1:Zone1,        !- End-Use Subcategory
    2.62616296296296E-06,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Floor1:Zone1,  !- Target Temperature Schedule Name
    DHW Supply Temperature Floor1:Zone1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Floor1:Zone1,  !- Cold Water Supply Temperature Schedule Name
    Floor1:Zone1,            !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Floor1:Zone1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Floor1:Zone1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  ZoneInfiltration:DesignFlowRate,
    Floor1:Zone1 Infiltration,  !- Name
    Floor1:Zone1,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .020681,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Floor1:Zone1 Nat Vent,   !- Name
    Floor1:Zone1,            !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    1.240862,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -50,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Floor 1, Zone 1, Roof - 425,438 m2, Surface Area: 94,226m2

  BuildingSurface:Detailed,
    Floor1:Zone1_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    Best practice Flat roof Medium weight,  !- Construction Name
    Floor1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.85157309,14.07938197,7,  !- X,Y,Z ==> Vertex 1 {m}
    34.55857309,14.07938197,7,  !- X,Y,Z ==> Vertex 2 {m}
    34.55857309,23.78638197,7,  !- X,Y,Z ==> Vertex 3 {m}
    24.85157309,23.78638197,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Floor 1, Zone 1, Roof - 425,438 m2, Surface Area: 142,761m2

  BuildingSurface:Detailed,
    Floor1:Zone1_Roof_1_0_1, !- Name
    Roof,                    !- Surface Type
    Best practice Flat roof Medium weight,  !- Construction Name
    Floor1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.85157309,23.78638197,7,  !- X,Y,Z ==> Vertex 1 {m}
    39.55857309,23.78638197,7,  !- X,Y,Z ==> Vertex 2 {m}
    39.55857309,33.49338197,7,  !- X,Y,Z ==> Vertex 3 {m}
    24.85157309,33.49338197,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Floor 1, Zone 1, Roof - 425,438 m2, Surface Area: 188,452m2

  BuildingSurface:Detailed,
    Floor1:Zone1_Roof_1_0_2, !- Name
    Roof,                    !- Surface Type
    Best practice Flat roof Medium weight,  !- Construction Name
    Floor1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.55857309,14.07938197,7,  !- X,Y,Z ==> Vertex 1 {m}
    49.26557309,14.07938197,7,  !- X,Y,Z ==> Vertex 2 {m}
    49.26557309,33.49338197,7,  !- X,Y,Z ==> Vertex 3 {m}
    39.55857309,33.49338197,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Floor 1, Zone 1, Wall - 67,949 m2 - 90,0°, Surface Area: 67,949m2

  BuildingSurface:Detailed,
    Floor1:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Best practice Wall Medium weight,  !- Construction Name
    Floor1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.2655730923,14.07938197,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    49.2655730923,33.49338197,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    49.2655730923,33.49338197,7,  !- X,Y,Z ==> Vertex 3 {m}
    49.2655730923,14.07938197,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 6,319m2 X 3

  FenestrationSurface:Detailed,
    Floor1:Zone1_Wall_2_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Floor1:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    49.2655730923,28.0294153033,4.34,  !- X,Y,Z ==> Vertex 1 {m}
    49.2655730923,32.4793486367,4.34,  !- X,Y,Z ==> Vertex 2 {m}
    49.2655730923,32.4793486367,5.76,  !- X,Y,Z ==> Vertex 3 {m}
    49.2655730923,28.0294153033,5.76;  !- X,Y,Z ==> Vertex 4 {m}

   ! Floor 1, Zone 1, Wall - 85,449 m2 - 0,0°, Surface Area: 85,449m2

  BuildingSurface:Detailed,
    Floor1:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Best practice Wall Medium weight,  !- Construction Name
    Floor1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.26557309,33.4933819692,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.85157309,33.4933819692,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.85157309,33.4933819692,7,  !- X,Y,Z ==> Vertex 3 {m}
    49.26557309,33.4933819692,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5,953m2 X 4

  FenestrationSurface:Detailed,
    Floor1:Zone1_Wall_3_0_0_0_0_3_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Floor1:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    4,                       !- Multiplier
    4,                       !- Number of Vertices
    30.00329809,33.4933819692,4.34,  !- X,Y,Z ==> Vertex 1 {m}
    25.81084809,33.4933819692,4.34,  !- X,Y,Z ==> Vertex 2 {m}
    25.81084809,33.4933819692,5.76,  !- X,Y,Z ==> Vertex 3 {m}
    30.00329809,33.4933819692,5.76;  !- X,Y,Z ==> Vertex 4 {m}

   ! Floor 1, Zone 1, Wall - 67,949 m2 - 270,0°, Surface Area: 67,949m2

  BuildingSurface:Detailed,
    Floor1:Zone1_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Best practice Wall Medium weight,  !- Construction Name
    Floor1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.8515730923,33.49338197,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.8515730923,14.07938197,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.8515730923,14.07938197,7,  !- X,Y,Z ==> Vertex 3 {m}
    24.8515730923,33.49338197,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 6,319m2 X 3

  FenestrationSurface:Detailed,
    Floor1:Zone1_Wall_4_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Floor1:Zone1_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    24.8515730923,19.5433486367,4.34,  !- X,Y,Z ==> Vertex 1 {m}
    24.8515730923,15.0934153033,4.34,  !- X,Y,Z ==> Vertex 2 {m}
    24.8515730923,15.0934153033,5.76,  !- X,Y,Z ==> Vertex 3 {m}
    24.8515730923,19.5433486367,5.76;  !- X,Y,Z ==> Vertex 4 {m}

   ! Floor 1, Zone 1, Wall - 33,975 m2 - 180,0°, Surface Area: 33,975m2

  BuildingSurface:Detailed,
    Floor1:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Best practice Wall Medium weight,  !- Construction Name
    Floor1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.85157309,14.0793819692,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    34.55857309,14.0793819692,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    34.55857309,14.0793819692,7,  !- X,Y,Z ==> Vertex 3 {m}
    24.85157309,14.0793819692,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9,535m2

  FenestrationSurface:Detailed,
    Floor1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Floor1:Zone1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.34762309,14.0793819692,4.34,  !- X,Y,Z ==> Vertex 1 {m}
    33.06252309,14.0793819692,4.34,  !- X,Y,Z ==> Vertex 2 {m}
    33.06252309,14.0793819692,5.76,  !- X,Y,Z ==> Vertex 3 {m}
    26.34762309,14.0793819692,5.76;  !- X,Y,Z ==> Vertex 4 {m}

   ! Floor 1, Zone 1, Partition - 33,975 m2 (Atrium, Zone 1), Surface Area: 11.0736

  BuildingSurface:Detailed,
    Floor1:Zone1_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Best practice Semi-exposed wall Medium weight,  !- Construction Name
    Floor1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Atrium:Zone1_Partition_1_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    34.5585730923,14.07938197,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    34.5585730923,23.77880621,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    34.5585730923,23.77880621,7,  !- X,Y,Z ==> Vertex 3 {m}
    34.5585730923,14.07938197,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Floor 1, Zone 1, Partition - 33,975 m2 (Atrium, Zone 1), Surface Area: 11.0736 <Other side>

  BuildingSurface:Detailed,
    Atrium:Zone1_Partition_1_0_10012,  !- Name
    Wall,                    !- Surface Type
    Best practice Semi-exposed wall Medium weight_Rev,  !- Construction Name
    Atrium:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor1:Zone1_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    34.5585730923,23.77880621,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    34.5585730923,14.07938197,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    34.5585730923,14.07938197,7,  !- X,Y,Z ==> Vertex 3 {m}
    34.5585730923,23.77880621,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Vent, 4,822m2

  FenestrationSurface:Detailed,
    Floor1:Zone1_Partition_6_0_0_0_0_1_Vent,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Floor1:Zone1_Partition_6_0_0,  !- Building Surface Name
    Atrium:Zone1_Partition_1_0_0_3_0_3_Vent_10014,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.5585730923,14.08538197,6.47328932,  !- X,Y,Z ==> Vertex 1 {m}
    34.5585730923,23.73038197,6.47328932,  !- X,Y,Z ==> Vertex 2 {m}
    34.5585730923,23.73038197,6.97328932,  !- X,Y,Z ==> Vertex 3 {m}
    34.5585730923,14.08538197,6.97328932;  !- X,Y,Z ==> Vertex 4 {m}

      ! Vent, 4,822m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Partition_1_0_0_3_0_3_Vent_10014,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Atrium:Zone1_Partition_1_0_10012,  !- Building Surface Name
    Floor1:Zone1_Partition_6_0_0_0_0_1_Vent,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.5585730923,23.73038197,6.47328932,  !- X,Y,Z ==> Vertex 1 {m}
    34.5585730923,14.08538197,6.47328932,  !- X,Y,Z ==> Vertex 2 {m}
    34.5585730923,14.08538197,6.97328932,  !- X,Y,Z ==> Vertex 3 {m}
    34.5585730923,23.73038197,6.97328932;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 18,052m2

  FenestrationSurface:Detailed,
    Floor1:Zone1_Partition_6_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    Floor1:Zone1_Partition_6_0_0,  !- Building Surface Name
    Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.5585730923,14.12538197,4.046,  !- X,Y,Z ==> Vertex 1 {m}
    34.5585730923,23.69038197,4.046,  !- X,Y,Z ==> Vertex 2 {m}
    34.5585730923,23.69038197,5.93328932,  !- X,Y,Z ==> Vertex 3 {m}
    34.5585730923,14.12538197,5.93328932;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 18,052m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    Atrium:Zone1_Partition_1_0_10012,  !- Building Surface Name
    Floor1:Zone1_Partition_6_0_0_1_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.5585730923,23.69038197,4.046,  !- X,Y,Z ==> Vertex 1 {m}
    34.5585730923,14.12538197,4.046,  !- X,Y,Z ==> Vertex 2 {m}
    34.5585730923,14.12538197,5.93328932,  !- X,Y,Z ==> Vertex 3 {m}
    34.5585730923,23.69038197,5.93328932;  !- X,Y,Z ==> Vertex 4 {m}

   ! Floor 1, Zone 1, Partition - 17,500 m2 (Atrium, Zone 1), Surface Area: 5.965

  BuildingSurface:Detailed,
    Floor1:Zone1_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Best practice Semi-exposed wall Medium weight,  !- Construction Name
    Floor1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Atrium:Zone1_Partition_6_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    34.55857309,23.7863819692,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.55857309,23.7863819692,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.55857309,23.7863819692,7,  !- X,Y,Z ==> Vertex 3 {m}
    34.55857309,23.7863819692,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Floor 1, Zone 1, Partition - 17,500 m2 (Atrium, Zone 1), Surface Area: 5.965 <Other side>

  BuildingSurface:Detailed,
    Atrium:Zone1_Partition_6_0_10015,  !- Name
    Wall,                    !- Surface Type
    Best practice Semi-exposed wall Medium weight_Rev,  !- Construction Name
    Atrium:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor1:Zone1_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.55857309,23.7863819692,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    34.55857309,23.7863819692,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    34.55857309,23.7863819692,7,  !- X,Y,Z ==> Vertex 3 {m}
    39.55857309,23.7863819692,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Vent, 2,444m2

  FenestrationSurface:Detailed,
    Floor1:Zone1_Partition_7_0_0_0_0_1_Vent,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Floor1:Zone1_Partition_7_0_0,  !- Building Surface Name
    Atrium:Zone1_Partition_6_0_0_3_0_3_Vent_10017,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.61457309,23.7863819692,6.47680404,  !- X,Y,Z ==> Vertex 1 {m}
    39.50257309,23.7863819692,6.47680404,  !- X,Y,Z ==> Vertex 2 {m}
    39.50257309,23.7863819692,6.97680404,  !- X,Y,Z ==> Vertex 3 {m}
    34.61457309,23.7863819692,6.97680404;  !- X,Y,Z ==> Vertex 4 {m}

      ! Vent, 2,444m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Partition_6_0_0_3_0_3_Vent_10017,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Atrium:Zone1_Partition_6_0_10015,  !- Building Surface Name
    Floor1:Zone1_Partition_7_0_0_0_0_1_Vent,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.50257309,23.7863819692,6.47680404,  !- X,Y,Z ==> Vertex 1 {m}
    34.61457309,23.7863819692,6.47680404,  !- X,Y,Z ==> Vertex 2 {m}
    34.61457309,23.7863819692,6.97680404,  !- X,Y,Z ==> Vertex 3 {m}
    39.50257309,23.7863819692,6.97680404;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9,091m2

  FenestrationSurface:Detailed,
    Floor1:Zone1_Partition_7_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    Floor1:Zone1_Partition_7_0_0,  !- Building Surface Name
    Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.65457309,23.7863819692,4.046,  !- X,Y,Z ==> Vertex 1 {m}
    39.46257309,23.7863819692,4.046,  !- X,Y,Z ==> Vertex 2 {m}
    39.46257309,23.7863819692,5.93680404,  !- X,Y,Z ==> Vertex 3 {m}
    34.65457309,23.7863819692,5.93680404;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9,091m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    Atrium:Zone1_Partition_6_0_10015,  !- Building Surface Name
    Floor1:Zone1_Partition_7_0_0_1_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.46257309,23.7863819692,4.046,  !- X,Y,Z ==> Vertex 1 {m}
    34.65457309,23.7863819692,4.046,  !- X,Y,Z ==> Vertex 2 {m}
    34.65457309,23.7863819692,5.93680404,  !- X,Y,Z ==> Vertex 3 {m}
    39.46257309,23.7863819692,5.93680404;  !- X,Y,Z ==> Vertex 4 {m}

   ! Floor 1, Zone 1, Partition - 33,975 m2 (Atrium, Zone 1), Surface Area: 11.0736

  BuildingSurface:Detailed,
    Floor1:Zone1_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Best practice Semi-exposed wall Medium weight,  !- Construction Name
    Floor1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Atrium:Zone1_Partition_4_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.5585730923,23.77880621,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.5585730923,14.07938197,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.5585730923,14.07938197,7,  !- X,Y,Z ==> Vertex 3 {m}
    39.5585730923,23.77880621,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Floor 1, Zone 1, Partition - 33,975 m2 (Atrium, Zone 1), Surface Area: 11.0736 <Other side>

  BuildingSurface:Detailed,
    Atrium:Zone1_Partition_4_0_10018,  !- Name
    Wall,                    !- Surface Type
    Best practice Semi-exposed wall Medium weight_Rev,  !- Construction Name
    Atrium:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor1:Zone1_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.5585730923,14.07938197,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.5585730923,23.77880621,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.5585730923,23.77880621,7,  !- X,Y,Z ==> Vertex 3 {m}
    39.5585730923,14.07938197,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Vent, 4,822m2

  FenestrationSurface:Detailed,
    Floor1:Zone1_Partition_8_0_0_0_0_1_Vent,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Floor1:Zone1_Partition_8_0_0,  !- Building Surface Name
    Atrium:Zone1_Partition_4_0_0_3_0_3_Vent_10020,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.5585730923,23.73038197,6.47328932,  !- X,Y,Z ==> Vertex 1 {m}
    39.5585730923,14.08538197,6.47328932,  !- X,Y,Z ==> Vertex 2 {m}
    39.5585730923,14.08538197,6.97328932,  !- X,Y,Z ==> Vertex 3 {m}
    39.5585730923,23.73038197,6.97328932;  !- X,Y,Z ==> Vertex 4 {m}

      ! Vent, 4,822m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Partition_4_0_0_3_0_3_Vent_10020,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Atrium:Zone1_Partition_4_0_10018,  !- Building Surface Name
    Floor1:Zone1_Partition_8_0_0_0_0_1_Vent,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.5585730923,14.08538197,6.47328932,  !- X,Y,Z ==> Vertex 1 {m}
    39.5585730923,23.73038197,6.47328932,  !- X,Y,Z ==> Vertex 2 {m}
    39.5585730923,23.73038197,6.97328932,  !- X,Y,Z ==> Vertex 3 {m}
    39.5585730923,14.08538197,6.97328932;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 18,052m2

  FenestrationSurface:Detailed,
    Floor1:Zone1_Partition_8_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    Floor1:Zone1_Partition_8_0_0,  !- Building Surface Name
    Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.5585730923,23.69038197,4.046,  !- X,Y,Z ==> Vertex 1 {m}
    39.5585730923,14.12538197,4.046,  !- X,Y,Z ==> Vertex 2 {m}
    39.5585730923,14.12538197,5.93328932,  !- X,Y,Z ==> Vertex 3 {m}
    39.5585730923,23.69038197,5.93328932;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 18,052m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    Atrium:Zone1_Partition_4_0_10018,  !- Building Surface Name
    Floor1:Zone1_Partition_8_0_0_1_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.5585730923,14.12538197,4.046,  !- X,Y,Z ==> Vertex 1 {m}
    39.5585730923,23.69038197,4.046,  !- X,Y,Z ==> Vertex 2 {m}
    39.5585730923,23.69038197,5.93328932,  !- X,Y,Z ==> Vertex 3 {m}
    39.5585730923,14.12538197,5.93328932;  !- X,Y,Z ==> Vertex 4 {m}

   ! Floor 1, Zone 1, Wall - 33,975 m2 - 180,0°, Surface Area: 33,974m2

  BuildingSurface:Detailed,
    Floor1:Zone1_Wall_9_0_0, !- Name
    Wall,                    !- Surface Type
    Best practice Wall Medium weight,  !- Construction Name
    Floor1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.55857309,14.0793819692,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    49.26557309,14.0793819692,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    49.26557309,14.0793819692,7,  !- X,Y,Z ==> Vertex 3 {m}
    39.55857309,14.0793819692,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9,535m2

  FenestrationSurface:Detailed,
    Floor1:Zone1_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Floor1:Zone1_Wall_9_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.05462309,14.0793819692,4.34,  !- X,Y,Z ==> Vertex 1 {m}
    47.76952309,14.0793819692,4.34,  !- X,Y,Z ==> Vertex 2 {m}
    47.76952309,14.0793819692,5.76,  !- X,Y,Z ==> Vertex 3 {m}
    41.05462309,14.0793819692,5.76;  !- X,Y,Z ==> Vertex 4 {m}

! Atrium - Zone 1

  Zone,
    Atrium:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    410.125,                 !- Volume {m3}
    49.7121,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  ZoneInfiltration:DesignFlowRate,
    Atrium:Zone1 Infiltration,  !- Name
    Atrium:Zone1,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .034177,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Atrium, Zone 1, Wall - 41,250 m2 - 180,0°, Surface Area: 41,250m2

  BuildingSurface:Detailed,
    Atrium:Zone1_Wall_0_0_0, !- Name
    Wall,                    !- Surface Type
    Ireland Wall Medium weight,  !- Construction Name
    Atrium:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    5,                       !- Number of Vertices
    34.55857309,13.8363819702,.0000000013,  !- X,Y,Z ==> Vertex 1 {m}
    39.55857309,13.8363819702,.0000000013,  !- X,Y,Z ==> Vertex 2 {m}
    39.55857309,13.8363819695,7.0000000013,  !- X,Y,Z ==> Vertex 3 {m}
    37.05857309,13.8363819693,9.5000000013,  !- X,Y,Z ==> Vertex 4 {m}
    34.55857309,13.8363819695,7.0000000013;  !- X,Y,Z ==> Vertex 5 {m}

      ! Window, 5,979m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Wall_0_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Atrium:Zone1_Wall_0_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    34.61340153,13.8363819695,6.9812893213,  !- X,Y,Z ==> Vertex 1 {m}
    39.50374467,13.8363819695,6.9812893213,  !- X,Y,Z ==> Vertex 2 {m}
    37.0585731,13.8363819693,9.4264608913;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 3,885m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Wall_0_0_0_1_0_4_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Atrium:Zone1_Wall_0_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.65527033,13.83638197,2.1212893213,  !- X,Y,Z ==> Vertex 1 {m}
    37.46187586,13.83638197,2.1212893213,  !- X,Y,Z ==> Vertex 2 {m}
    37.46187586,13.8363819695,6.9372893213,  !- X,Y,Z ==> Vertex 3 {m}
    36.65527033,13.8363819695,6.9372893213;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,609m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Wall_0_0_0_2_0_3_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Atrium:Zone1_Wall_0_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.65527033,13.8363819702,.0420000013,  !- X,Y,Z ==> Vertex 1 {m}
    37.46187586,13.8363819702,.0420000013,  !- X,Y,Z ==> Vertex 2 {m}
    37.46187586,13.83638197,2.0372893213,  !- X,Y,Z ==> Vertex 3 {m}
    36.65527033,13.83638197,2.0372893213;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 13,244m2 X 2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Wall_0_0_0_3_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Atrium:Zone1_Wall_0_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    34.6505731,13.8363819702,.0420000013,  !- X,Y,Z ==> Vertex 1 {m}
    36.57127033,13.8363819702,.0420000013,  !- X,Y,Z ==> Vertex 2 {m}
    36.57127033,13.8363819695,6.9372893213,  !- X,Y,Z ==> Vertex 3 {m}
    34.6505731,13.8363819695,6.9372893213;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium, Zone 1, Ground floor - 49,712 m2 (Ground), Surface Area: 49,712m2

  BuildingSurface:Detailed,
    Atrium:Zone1_GroundFloor_2_0_0,  !- Name
    Floor,                   !- Surface Type
    Ireland Ground floor Medium weight,  !- Construction Name
    Atrium:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.55857309,13.83638197,0,  !- X,Y,Z ==> Vertex 1 {m}
    34.55857309,13.83638197,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.55857309,23.77880621,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.55857309,23.77880621,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium, Zone 1, External roof - 45° Slope 35,152 m2, Surface Area: 35,152m2

  BuildingSurface:Detailed,
    Atrium:Zone1_Roof_3_0_0, !- Name
    Roof,                    !- Surface Type
    Uninsulated Pitched roof Lightweight,  !- Construction Name
    Atrium:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.5585730917,13.83638197,6.9999999984,  !- X,Y,Z ==> Vertex 1 {m}
    39.5585730917,23.77880621,6.9999999984,  !- X,Y,Z ==> Vertex 2 {m}
    37.0585730888,23.77880621,9.5000000013,  !- X,Y,Z ==> Vertex 3 {m}
    37.0585730888,13.83638197,9.5000000013;  !- X,Y,Z ==> Vertex 4 {m}

      ! Vent, 5,305m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Roof_3_0_0_0_0_1_Vent,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Atrium:Zone1_Roof_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.4752239588,13.83938197,9.0833491313,  !- X,Y,Z ==> Vertex 1 {m}
    37.4752264533,23.7333830111,9.0833466367,  !- X,Y,Z ==> Vertex 2 {m}
    37.0960522435,23.7333832089,9.4625208465,  !- X,Y,Z ==> Vertex 3 {m}
    37.096049749,13.83938197,9.4625233411;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 27,863m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Roof_3_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1003,                    !- Construction Name
    Atrium:Zone1_Roof_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.5142224528,13.8783819849,7.0443506373,  !- X,Y,Z ==> Vertex 1 {m}
    39.5142249277,23.6943819849,7.0443481624,  !- X,Y,Z ==> Vertex 2 {m}
    37.5070462487,23.6943829951,9.0515268414,  !- X,Y,Z ==> Vertex 3 {m}
    37.5070437738,13.8783829951,9.0515293163;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium, Zone 1, External roof - 45° Slope 35,152 m2, Surface Area: 35,152m2

  BuildingSurface:Detailed,
    Atrium:Zone1_Roof_5_0_0, !- Name
    Roof,                    !- Surface Type
    Uninsulated Pitched roof Lightweight,  !- Construction Name
    Atrium:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.5585730923,23.77880621,6.9999999989,  !- X,Y,Z ==> Vertex 1 {m}
    34.5585730923,13.83638197,6.9999999989,  !- X,Y,Z ==> Vertex 2 {m}
    37.0585730869,13.83638197,9.4999999959,  !- X,Y,Z ==> Vertex 3 {m}
    37.058573094,23.77880621,9.5000000029;  !- X,Y,Z ==> Vertex 4 {m}

      ! Vent, 4,954m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Roof_5_0_0_0_0_1_Vent,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Atrium:Zone1_Roof_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.6678489668,23.73438197,9.1092758754,  !- X,Y,Z ==> Vertex 1 {m}
    36.6678489668,13.83838197,9.1092758754,  !- X,Y,Z ==> Vertex 2 {m}
    37.0218035414,13.83838197,9.4632304503,  !- X,Y,Z ==> Vertex 3 {m}
    37.0218035414,23.73438197,9.4632304503;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 28,233m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Roof_5_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1003,                    !- Construction Name
    Atrium:Zone1_Roof_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.6029212386,23.69438197,7.0443481452,  !- X,Y,Z ==> Vertex 1 {m}
    34.6029212386,13.87838197,7.0443481452,  !- X,Y,Z ==> Vertex 2 {m}
    36.6367362685,13.87838197,9.0781631771,  !- X,Y,Z ==> Vertex 3 {m}
    36.6367362685,23.69438197,9.0781631771;  !- X,Y,Z ==> Vertex 4 {m}

   ! Atrium, Zone 1, Wall - 41,250 m2 - 0,0°, Surface Area: 6,250m2

  BuildingSurface:Detailed,
    Atrium:Zone1_Wall_6_2_0, !- Name
    Wall,                    !- Surface Type
    Ireland Wall Medium weight,  !- Construction Name
    Atrium:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    39.55857309,23.7788062124,7,  !- X,Y,Z ==> Vertex 1 {m}
    34.55857309,23.7788062124,7,  !- X,Y,Z ==> Vertex 2 {m}
    37.05857309,23.7788062124,9.5;  !- X,Y,Z ==> Vertex 3 {m}

      ! Window, 6,214m2

  FenestrationSurface:Detailed,
    Atrium:Zone1_Wall_6_2_0_0_0_4_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Atrium:Zone1_Wall_6_2_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    39.5513304464,23.7788062124,7.003,  !- X,Y,Z ==> Vertex 1 {m}
    34.5658157336,23.7788062124,7.003,  !- X,Y,Z ==> Vertex 2 {m}
    37.05857309,23.7788062124,9.4957573564;  !- X,Y,Z ==> Vertex 3 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.040,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  WindowProperty:FrameAndDivider,
    2,                       !- Name
    0.040,                   !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

! Modified schedule: Office_OpenOff_Heat

  Schedule:Compact,
    GroundFloor:Zone1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 19:00,22,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,22,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,12,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,12,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office_OpenOff_Heat

  Schedule:Compact,
    GroundFloor:Zone1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Modified schedule: Off 24/7

  Schedule:Compact,
    GroundFloor:Zone1 Cooling SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100;        !- Field 3

! Modified schedule: Off 24/7

  Schedule:Compact,
    GroundFloor:Zone1 Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Sizing:Zone,
    GroundFloor:Zone1,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloor:Zone1,       !- Design Specification Outdoor Air Object Name
    1.8,                     !- Zone Heating Sizing Factor
    1.3,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    GroundFloor:Zone1;       !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    GroundFloor:Zone1,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    GroundFloor:Zone1,       !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    3,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    GroundFloor:Zone1 Thermostat,  !- Name
    GroundFloor:Zone1,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone GroundFloor:Zone1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone GroundFloor:Zone1,  !- Name
    GroundFloor:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    GroundFloor:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    GroundFloor:Zone1,       !- Zone Name
    GroundFloor:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloor:Zone1 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node GroundFloor:Zone1 Zone,  !- Zone Air Node Name
    Node GroundFloor:Zone1 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    GroundFloor:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    GroundFloor:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    GroundFloor:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node GroundFloor:Zone1 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    6.20431,                 !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    GroundFloor:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    GroundFloor:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    GroundFloor:Zone1 Inlets,!- Name
    Node GroundFloor:Zone1 In;  !- Node 1 Name

! Modified schedule: Office_OpenOff_Heat

  Schedule:Compact,
    Floor1:Zone1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 19:00,22,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,22,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,12,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,12,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office_OpenOff_Heat

  Schedule:Compact,
    Floor1:Zone1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Modified schedule: Off 24/7

  Schedule:Compact,
    Floor1:Zone1 Cooling SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100;        !- Field 3

! Modified schedule: Off 24/7

  Schedule:Compact,
    Floor1:Zone1 Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Sizing:Zone,
    Floor1:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Floor1:Zone1,            !- Design Specification Outdoor Air Object Name
    1.8,                     !- Zone Heating Sizing Factor
    1.3,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Floor1:Zone1;            !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    Floor1:Zone1,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Floor1:Zone1,            !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    3,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Floor1:Zone1 Thermostat, !- Name
    Floor1:Zone1,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Floor1:Zone1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Floor1:Zone1,  !- Name
    Floor1:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Floor1:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor1:Zone1,            !- Zone Name
    Floor1:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Floor1:Zone1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Floor1:Zone1 Zone,  !- Zone Air Node Name
    Node Floor1:Zone1 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Floor1:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Floor1:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Floor1:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Floor1:Zone1 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    6.20431,                 !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    Floor1:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Floor1:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Floor1:Zone1 Inlets,     !- Name
    Node Floor1:Zone1 In;    !- Node 1 Name

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary;  !- Report 5 Name

  OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,Gas:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,Electricity:Facility,daily;

  Output:Meter,Gas:Facility,daily;

  Output:Meter,InteriorEquipment:Electricity,daily;

  Output:Meter,InteriorLights:Electricity,daily;

  Output:Meter,Electricity:Facility,monthly;

  Output:Meter,Gas:Facility,monthly;

  Output:Meter,InteriorEquipment:Electricity,monthly;

  Output:Meter,InteriorLights:Electricity,monthly;

  Output:Meter,Electricity:Facility,runperiod;

  Output:Meter,Gas:Facility,runperiod;

  Output:Meter,InteriorEquipment:Electricity,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  OutputControl:IlluminanceMap:Style,
    Tab;                     !- Column Separator

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_0,Surface Inside Face Temperature,hourly;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_0,Surface Outside Face Temperature,hourly;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_1,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_1,Surface Inside Face Temperature,hourly;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_1,Surface Outside Face Temperature,hourly;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_2,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_2,Surface Inside Face Temperature,hourly;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_2,Surface Outside Face Temperature,hourly;

  Output:Variable,GroundFloor:Zone1_Ceiling_1_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Ceiling_1_0_1,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Ceiling_1_0_2,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_2_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_3_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_4_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_5_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_9_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Floor1:Zone1_Floor_0_0_10000,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Floor1:Zone1_Floor_0_0_10001,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Floor1:Zone1_Floor_0_0_10002,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Floor1:Zone1_Roof_1_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Floor1:Zone1_Roof_1_0_1,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Floor1:Zone1_Roof_1_0_2,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_2_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_3_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_4_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_5_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_6_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_7_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_8_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,hourly;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_9_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Floor1:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_3_0_1_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_3_0_1_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_3_0_1_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_0_0_2_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_0_0_2_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_2_0_3_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_2_0_3_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_2_0_3_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_1_0_4_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_1_0_4_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_1_0_4_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_1_0_10003,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_1_0_10012,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Window Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_1_0_1_Vent_10005,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Window Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_3_0_3_Vent_10014,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Atrium:Zone1_GroundFloor_2_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Atrium:Zone1_Roof_3_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Atrium:Zone1_Roof_3_0_0_1_0_0_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Atrium:Zone1_Roof_3_0_0_1_0_0_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Atrium:Zone1_Roof_3_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Roof_3_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_4_0_10009,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_4_0_10018,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Window Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_1_0_1_Vent_10011,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Window Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_3_0_3_Vent_10020,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Atrium:Zone1_Roof_5_0_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Atrium:Zone1_Roof_5_0_0_1_0_0_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Atrium:Zone1_Roof_5_0_0_1_0_0_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Atrium:Zone1_Roof_5_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Roof_5_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_6_0_10006,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_6_0_10015,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Atrium:Zone1_Wall_6_2_0,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_1_0_1_Vent_10008,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_3_0_3_Vent_10017,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,Atrium:Zone1_Wall_6_2_0_0_0_4_Win,Surface Window Heat Gain Rate,hourly;

  Output:Variable,Atrium:Zone1_Wall_6_2_0_0_0_4_Win,Surface Window Heat Loss Rate,hourly;

  Output:Variable,Atrium:Zone1_Wall_6_2_0_0_0_4_Win,Surface Window Transmitted Solar Radiation Rate,hourly;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_0,Surface Inside Face Temperature,daily;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_0,Surface Outside Face Temperature,daily;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_1,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_1,Surface Inside Face Temperature,daily;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_1,Surface Outside Face Temperature,daily;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_2,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_2,Surface Inside Face Temperature,daily;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_2,Surface Outside Face Temperature,daily;

  Output:Variable,GroundFloor:Zone1_Ceiling_1_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,GroundFloor:Zone1_Ceiling_1_0_1,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,GroundFloor:Zone1_Ceiling_1_0_2,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_2_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_3_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_4_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_5_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,daily;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_9_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Floor1:Zone1_Floor_0_0_10000,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Floor1:Zone1_Floor_0_0_10001,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Floor1:Zone1_Floor_0_0_10002,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Floor1:Zone1_Roof_1_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Floor1:Zone1_Roof_1_0_1,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Floor1:Zone1_Roof_1_0_2,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_2_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_3_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_4_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_5_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_6_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_7_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_8_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,daily;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_9_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,Floor1:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Wall_0_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_3_0_1_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_3_0_1_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_3_0_1_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_0_0_2_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_0_0_2_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_2_0_3_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_2_0_3_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_2_0_3_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_1_0_4_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_1_0_4_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_1_0_4_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_1_0_10003,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_1_0_10012,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Window Heat Gain Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Window Heat Loss Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Window Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_1_0_1_Vent_10005,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Window Heat Gain Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Window Heat Loss Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Window Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_3_0_3_Vent_10014,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Atrium:Zone1_GroundFloor_2_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Atrium:Zone1_Roof_3_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Atrium:Zone1_Roof_3_0_0_1_0_0_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,Atrium:Zone1_Roof_3_0_0_1_0_0_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,Atrium:Zone1_Roof_3_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Roof_3_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_4_0_10009,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_4_0_10018,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Window Heat Gain Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Window Heat Loss Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Window Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_1_0_1_Vent_10011,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Window Heat Gain Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Window Heat Loss Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Window Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_3_0_3_Vent_10020,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Atrium:Zone1_Roof_5_0_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Atrium:Zone1_Roof_5_0_0_1_0_0_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,Atrium:Zone1_Roof_5_0_0_1_0_0_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,Atrium:Zone1_Roof_5_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Roof_5_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_6_0_10006,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_6_0_10015,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Atrium:Zone1_Wall_6_2_0,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009,Surface Window Heat Gain Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009,Surface Window Heat Loss Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_1_0_1_Vent_10008,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018,Surface Window Heat Gain Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018,Surface Window Heat Loss Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_3_0_3_Vent_10017,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,Atrium:Zone1_Wall_6_2_0_0_0_4_Win,Surface Window Heat Gain Rate,daily;

  Output:Variable,Atrium:Zone1_Wall_6_2_0_0_0_4_Win,Surface Window Heat Loss Rate,daily;

  Output:Variable,Atrium:Zone1_Wall_6_2_0_0_0_4_Win,Surface Window Transmitted Solar Radiation Rate,daily;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_0,Surface Inside Face Temperature,monthly;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_0,Surface Outside Face Temperature,monthly;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_1,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_1,Surface Inside Face Temperature,monthly;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_1,Surface Outside Face Temperature,monthly;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_2,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_2,Surface Inside Face Temperature,monthly;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_2,Surface Outside Face Temperature,monthly;

  Output:Variable,GroundFloor:Zone1_Ceiling_1_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Ceiling_1_0_1,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Ceiling_1_0_2,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_2_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_3_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_4_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_5_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_9_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Floor1:Zone1_Floor_0_0_10000,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Floor1:Zone1_Floor_0_0_10001,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Floor1:Zone1_Floor_0_0_10002,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Floor1:Zone1_Roof_1_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Floor1:Zone1_Roof_1_0_1,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Floor1:Zone1_Roof_1_0_2,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_2_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_3_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_4_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_5_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_6_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_7_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_8_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,monthly;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_9_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Floor1:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_3_0_1_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_3_0_1_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_3_0_1_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_0_0_2_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_0_0_2_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_2_0_3_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_2_0_3_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_2_0_3_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_1_0_4_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_1_0_4_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_1_0_4_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_1_0_10003,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_1_0_10012,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Window Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_1_0_1_Vent_10005,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Window Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_3_0_3_Vent_10014,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Atrium:Zone1_GroundFloor_2_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Atrium:Zone1_Roof_3_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Atrium:Zone1_Roof_3_0_0_1_0_0_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Atrium:Zone1_Roof_3_0_0_1_0_0_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Atrium:Zone1_Roof_3_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Roof_3_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_4_0_10009,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_4_0_10018,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Window Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_1_0_1_Vent_10011,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Window Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_3_0_3_Vent_10020,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Atrium:Zone1_Roof_5_0_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Atrium:Zone1_Roof_5_0_0_1_0_0_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Atrium:Zone1_Roof_5_0_0_1_0_0_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Atrium:Zone1_Roof_5_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Roof_5_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_6_0_10006,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_6_0_10015,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Atrium:Zone1_Wall_6_2_0,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_1_0_1_Vent_10008,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_3_0_3_Vent_10017,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,Atrium:Zone1_Wall_6_2_0_0_0_4_Win,Surface Window Heat Gain Rate,monthly;

  Output:Variable,Atrium:Zone1_Wall_6_2_0_0_0_4_Win,Surface Window Heat Loss Rate,monthly;

  Output:Variable,Atrium:Zone1_Wall_6_2_0_0_0_4_Win,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_0,Surface Inside Face Temperature,runperiod;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_0,Surface Outside Face Temperature,runperiod;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_1,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_1,Surface Inside Face Temperature,runperiod;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_1,Surface Outside Face Temperature,runperiod;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_2,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_2,Surface Inside Face Temperature,runperiod;

  Output:Variable,GroundFloor:Zone1_GroundFloor_0_0_2,Surface Outside Face Temperature,runperiod;

  Output:Variable,GroundFloor:Zone1_Ceiling_1_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Ceiling_1_0_1,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Ceiling_1_0_2,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_2_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_3_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_4_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_5_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_6_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_7_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Partition_8_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_9_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Floor1:Zone1_Floor_0_0_10000,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Floor1:Zone1_Floor_0_0_10001,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Floor1:Zone1_Floor_0_0_10002,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Floor1:Zone1_Roof_1_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Floor1:Zone1_Roof_1_0_1,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Floor1:Zone1_Roof_1_0_2,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_2_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_2_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_3_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_3_0_0_0_0_3_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_4_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_4_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_5_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_5_0_0_0_0_0_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_6_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_6_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_7_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_7_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_8_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Window Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_1_0_0_Win,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,runperiod;

  Output:Variable,Floor1:Zone1_Partition_8_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_9_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Floor1:Zone1_Wall_9_0_0_0_0_0_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Wall_0_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_3_0_1_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_3_0_1_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_3_0_1_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_0_0_2_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_0_0_2_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_0_0_2_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_2_0_3_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_2_0_3_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_2_0_3_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_1_0_4_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_1_0_4_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Atrium:Zone1_Wall_0_0_0_1_0_4_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_1_0_10003,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_1_0_10012,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Window Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_1_0_1_Vent_10005,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Window Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_1_0_0_3_0_3_Vent_10014,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Atrium:Zone1_GroundFloor_2_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Atrium:Zone1_Roof_3_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Atrium:Zone1_Roof_3_0_0_1_0_0_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Atrium:Zone1_Roof_3_0_0_1_0_0_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Atrium:Zone1_Roof_3_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Roof_3_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_4_0_10009,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_4_0_10018,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Window Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_1_0_1_Vent_10011,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Window Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_4_0_0_3_0_3_Vent_10020,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Atrium:Zone1_Roof_5_0_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Atrium:Zone1_Roof_5_0_0_1_0_0_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Atrium:Zone1_Roof_5_0_0_1_0_0_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Atrium:Zone1_Roof_5_0_0_1_0_0_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Roof_5_0_0_0_0_1_Vent,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_6_0_10006,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_6_0_10015,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Atrium:Zone1_Wall_6_2_0,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_1_0_1_Vent_10008,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1_Partition_6_0_0_3_0_3_Vent_10017,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,Atrium:Zone1_Wall_6_2_0_0_0_4_Win,Surface Window Heat Gain Rate,runperiod;

  Output:Variable,Atrium:Zone1_Wall_6_2_0_0_0_4_Win,Surface Window Heat Loss Rate,runperiod;

  Output:Variable,Atrium:Zone1_Wall_6_2_0_0_0_4_Win,Surface Window Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,GroundFloor:Zone1,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloor:Zone1,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloor:Zone1,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloor:Zone1,Zone Air Relative Humidity,hourly,On;

  Output:Variable,Floor1:Zone1,Zone Mean Air Temperature,hourly,On;

  Output:Variable,Floor1:Zone1,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,Floor1:Zone1,Zone Operative Temperature,hourly,On;

  Output:Variable,Floor1:Zone1,Zone Air Relative Humidity,hourly,On;

  Output:Variable,Atrium:Zone1,Zone Mean Air Temperature,hourly,On;

  Output:Variable,Atrium:Zone1,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,Atrium:Zone1,Zone Operative Temperature,hourly,On;

  Output:Variable,Atrium:Zone1,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloor:Zone1,Zone Mean Air Temperature,daily,On;

  Output:Variable,GroundFloor:Zone1,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,GroundFloor:Zone1,Zone Operative Temperature,daily,On;

  Output:Variable,GroundFloor:Zone1,Zone Air Relative Humidity,daily,On;

  Output:Variable,Floor1:Zone1,Zone Mean Air Temperature,daily,On;

  Output:Variable,Floor1:Zone1,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,Floor1:Zone1,Zone Operative Temperature,daily,On;

  Output:Variable,Floor1:Zone1,Zone Air Relative Humidity,daily,On;

  Output:Variable,Atrium:Zone1,Zone Mean Air Temperature,daily,On;

  Output:Variable,Atrium:Zone1,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,Atrium:Zone1,Zone Operative Temperature,daily,On;

  Output:Variable,Atrium:Zone1,Zone Air Relative Humidity,daily,On;

  Output:Variable,GroundFloor:Zone1,Zone Mean Air Temperature,monthly,On;

  Output:Variable,GroundFloor:Zone1,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,GroundFloor:Zone1,Zone Operative Temperature,monthly,On;

  Output:Variable,GroundFloor:Zone1,Zone Air Relative Humidity,monthly,On;

  Output:Variable,Floor1:Zone1,Zone Mean Air Temperature,monthly,On;

  Output:Variable,Floor1:Zone1,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,Floor1:Zone1,Zone Operative Temperature,monthly,On;

  Output:Variable,Floor1:Zone1,Zone Air Relative Humidity,monthly,On;

  Output:Variable,Atrium:Zone1,Zone Mean Air Temperature,monthly,On;

  Output:Variable,Atrium:Zone1,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,Atrium:Zone1,Zone Operative Temperature,monthly,On;

  Output:Variable,Atrium:Zone1,Zone Air Relative Humidity,monthly,On;

  Output:Variable,GroundFloor:Zone1,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,GroundFloor:Zone1,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,GroundFloor:Zone1,Zone Operative Temperature,runperiod,On;

  Output:Variable,GroundFloor:Zone1,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,Floor1:Zone1,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,Floor1:Zone1,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,Floor1:Zone1,Zone Operative Temperature,runperiod,On;

  Output:Variable,Floor1:Zone1,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,Atrium:Zone1,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,Atrium:Zone1,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,Atrium:Zone1,Zone Operative Temperature,runperiod,On;

  Output:Variable,Atrium:Zone1,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,GroundFloor:Zone1,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,GroundFloor:Zone1,Zone Ventilation Air Change Rate,hourly;

  Output:Variable,Floor1:Zone1,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,Floor1:Zone1,Zone Ventilation Air Change Rate,hourly;

  Output:Variable,Atrium:Zone1,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,GroundFloor:Zone1,Zone Infiltration Air Change Rate,daily;

  Output:Variable,GroundFloor:Zone1,Zone Ventilation Air Change Rate,daily;

  Output:Variable,Floor1:Zone1,Zone Infiltration Air Change Rate,daily;

  Output:Variable,Floor1:Zone1,Zone Ventilation Air Change Rate,daily;

  Output:Variable,Atrium:Zone1,Zone Infiltration Air Change Rate,daily;

  Output:Variable,GroundFloor:Zone1,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,GroundFloor:Zone1,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,Floor1:Zone1,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,Floor1:Zone1,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,Atrium:Zone1,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,GroundFloor:Zone1,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,GroundFloor:Zone1,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,Floor1:Zone1,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,Floor1:Zone1,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,Atrium:Zone1,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,hourly;

  Output:Variable,*,Fan Electric Power,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Facility Total Produced Electric Energy,hourly;

  Output:Variable,GroundFloor:Zone1,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,Floor1:Zone1,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,daily;

  Output:Variable,*,Fan Electric Power,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Facility Total Produced Electric Energy,daily;

  Output:Variable,GroundFloor:Zone1,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,Floor1:Zone1,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,monthly;

  Output:Variable,*,Fan Electric Power,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Facility Total Produced Electric Energy,monthly;

  Output:Variable,GroundFloor:Zone1,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,Floor1:Zone1,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,runperiod;

  Output:Variable,*,Fan Electric Power,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Facility Total Produced Electric Energy,runperiod;

  Output:Variable,GroundFloor:Zone1,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,Floor1:Zone1,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,GroundFloor:Zone1,Zone People Sensible Heating Rate,hourly;

  Output:Variable,GroundFloor:Zone1,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,GroundFloor:Zone1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,GroundFloor:Zone1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,GroundFloor:Zone1,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,GroundFloor:Zone1,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,GroundFloor:Zone1,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,GroundFloor:Zone1,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,GroundFloor:Zone1,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,GroundFloor:Zone1,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,GroundFloor:Zone1,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,Floor1:Zone1,Zone People Sensible Heating Rate,hourly;

  Output:Variable,Floor1:Zone1,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Floor1:Zone1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,Floor1:Zone1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,Floor1:Zone1,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,Floor1:Zone1,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,Floor1:Zone1,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,Floor1:Zone1,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,Floor1:Zone1,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,Floor1:Zone1,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,Floor1:Zone1,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,Atrium:Zone1,Zone People Sensible Heating Rate,hourly;

  Output:Variable,Atrium:Zone1,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,Atrium:Zone1,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,Atrium:Zone1,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,Atrium:Zone1,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,Atrium:Zone1,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,Atrium:Zone1,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,Atrium:Zone1,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,Atrium:Zone1,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#GroundFloor:Zone1#05:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#GroundFloor:Zone1#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Floor1:Zone1#05:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Floor1:Zone1#GeneralLights*,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly;

  Output:Variable,*,Site Wind Speed,hourly;

  Output:Variable,*,Site Wind Direction,hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Solar Azimuth Angle,hourly;

  Output:Variable,*,Site Solar Altitude Angle,hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly;

  Output:Variable,GroundFloor:Zone1,Zone People Sensible Heating Rate,daily;

  Output:Variable,GroundFloor:Zone1,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,GroundFloor:Zone1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,GroundFloor:Zone1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,GroundFloor:Zone1,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,GroundFloor:Zone1,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,GroundFloor:Zone1,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,GroundFloor:Zone1,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,GroundFloor:Zone1,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,GroundFloor:Zone1,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,GroundFloor:Zone1,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,Floor1:Zone1,Zone People Sensible Heating Rate,daily;

  Output:Variable,Floor1:Zone1,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,Floor1:Zone1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,Floor1:Zone1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,Floor1:Zone1,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,Floor1:Zone1,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,Floor1:Zone1,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,Floor1:Zone1,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,Floor1:Zone1,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,Floor1:Zone1,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,Floor1:Zone1,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,Atrium:Zone1,Zone People Sensible Heating Rate,daily;

  Output:Variable,Atrium:Zone1,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,Atrium:Zone1,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,Atrium:Zone1,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,Atrium:Zone1,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,Atrium:Zone1,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,Atrium:Zone1,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,Atrium:Zone1,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,Atrium:Zone1,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Meter,ELECTRIC EQUIPMENT#GroundFloor:Zone1#05:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#GroundFloor:Zone1#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Floor1:Zone1#05:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Floor1:Zone1#GeneralLights*,daily;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,daily;

  Output:Variable,*,Site Wind Speed,daily;

  Output:Variable,*,Site Wind Direction,daily;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Solar Azimuth Angle,daily;

  Output:Variable,*,Site Solar Altitude Angle,daily;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,daily;

  Output:Variable,GroundFloor:Zone1,Zone People Sensible Heating Rate,monthly;

  Output:Variable,GroundFloor:Zone1,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,GroundFloor:Zone1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,GroundFloor:Zone1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,GroundFloor:Zone1,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,GroundFloor:Zone1,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,GroundFloor:Zone1,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,GroundFloor:Zone1,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,GroundFloor:Zone1,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,GroundFloor:Zone1,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,GroundFloor:Zone1,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,Floor1:Zone1,Zone People Sensible Heating Rate,monthly;

  Output:Variable,Floor1:Zone1,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Floor1:Zone1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,Floor1:Zone1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,Floor1:Zone1,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,Floor1:Zone1,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,Floor1:Zone1,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,Floor1:Zone1,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,Floor1:Zone1,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,Floor1:Zone1,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,Floor1:Zone1,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,Atrium:Zone1,Zone People Sensible Heating Rate,monthly;

  Output:Variable,Atrium:Zone1,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,Atrium:Zone1,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,Atrium:Zone1,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,Atrium:Zone1,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,Atrium:Zone1,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,Atrium:Zone1,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,Atrium:Zone1,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,Atrium:Zone1,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#GroundFloor:Zone1#05:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#GroundFloor:Zone1#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Floor1:Zone1#05:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Floor1:Zone1#GeneralLights*,monthly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,monthly;

  Output:Variable,*,Site Wind Speed,monthly;

  Output:Variable,*,Site Wind Direction,monthly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Solar Azimuth Angle,monthly;

  Output:Variable,*,Site Solar Altitude Angle,monthly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,monthly;

  Output:Variable,GroundFloor:Zone1,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,GroundFloor:Zone1,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,GroundFloor:Zone1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,GroundFloor:Zone1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,GroundFloor:Zone1,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,GroundFloor:Zone1,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,GroundFloor:Zone1,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,GroundFloor:Zone1,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,GroundFloor:Zone1,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,GroundFloor:Zone1,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,GroundFloor:Zone1,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,Floor1:Zone1,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,Floor1:Zone1,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Floor1:Zone1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,Floor1:Zone1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,Floor1:Zone1,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,Floor1:Zone1,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,Floor1:Zone1,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,Floor1:Zone1,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,Floor1:Zone1,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,Floor1:Zone1,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,Floor1:Zone1,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,Atrium:Zone1,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,Atrium:Zone1,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,Atrium:Zone1,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,Atrium:Zone1,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,Atrium:Zone1,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,Atrium:Zone1,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,Atrium:Zone1,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,Atrium:Zone1,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,Atrium:Zone1,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#GroundFloor:Zone1#05:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#GroundFloor:Zone1#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Floor1:Zone1#05:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Floor1:Zone1#GeneralLights*,runperiod;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,runperiod;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,runperiod;

  Output:Variable,*,Site Wind Speed,runperiod;

  Output:Variable,*,Site Wind Direction,runperiod;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Solar Azimuth Angle,runperiod;

  Output:Variable,*,Site Solar Altitude Angle,runperiod;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,runperiod;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  Output:VariableDictionary,IDF;

  Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    None;                    !- EMS Runtime Language Debug Output Level

  OutputControl:ReportingTolerances,
    .2,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    .2;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

  Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

