! File generated by DesignBuilder - 6.0.1.019 29/10/2019 - 11:07:29
! Source file: c:\Temp\Untitled 1.dsb

Version, 8.6.0.001;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Untitled (O1-O1:31-12),                        !- Location
   1,1,                                           !- Start Month , Day
   12,31,                                         !- End Month , Day
   UseWeatherFile,                                !- will use day as shown in weather file
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   1;                                             !- Number of years in simulation

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\IRL_DUBLIN_IWEC.epw

Site:Location,Untitled (O1-O1:31-12)  (01-01:31-12),  !- Location Name
   53.43,                                         !- Latitude
   -6.25,                                         !- Longitude
   0,                                             !- Time Zone
   85;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan ground temperature
   14,                                            !- Feb ground temperature
   14,                                            !- Mar ground temperature
   14,                                            !- Apr ground temperature
   14,                                            !- May ground temperature
   14,                                            !- Jun ground temperature
   14,                                            !- Jul ground temperature
   14,                                            !- Aug ground temperature
   14,                                            !- Sep ground temperature
   14,                                            !- Oct ground temperature
   14,                                            !- Nov ground temperature
   14;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   5.34,                                          !- January FCfactorMethod ground temperature {C}
   4.90,                                          !- Februry FCfactorMethod ground temperature {C}
   5.68,                                          !- March FCfactorMethod ground temperature {C}
   6.89,                                          !- April FCfactorMethod ground temperature {C}
   10.07,                                         !- May FCfactorMethod ground temperature {C}
   12.52,                                         !- June FCfactorMethod ground temperature {C}
   14.17,                                         !- July FCfactorMethod ground temperature {C}
   14.68,                                         !- August FCfactorMethod ground temperature {C}
   13.82,                                         !- September FCfactorMethod ground temperature {C}
   11.92,                                         !- October FCfactorMethod ground temperature {C}
   9.37,                                          !- November FCfactorMethod ground temperature {C}
   7.01;                                          !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   1.0,                                           !- Ground Reflected Solar Modifier
   1.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Untitled (O1-O1:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   22,                                            !- Maximum Dry-Bulb Temperature {C}
   7.1,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   17.1,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100308,                                        !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in Untitled (O1-O1:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -2.7,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -2.7,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100308,                                        !- Barometric Pressure {N/M**2}
   17,                                            !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 4;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, AirVelocitySchedule,
   Any Number,                                    !- Type
   Through: 12/31,
   For: AllDays,                                  !- All days in year
   Until: 24:00,                                  !- All hours in day
   .137;                                          !- Velocity
Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Office_OpenOff_Occ
Schedule:Compact,
Office_OpenOff_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Equip
Schedule:Compact,
Office_OpenOff_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05394,
Until: 20:00, 1,
Until: 24:00, 0.05394,
For: Weekends,
Until: 24:00, 0.05394,
For: Holidays,
Until: 24:00, 0.05394,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Light
Schedule:Compact,
Office_OpenOff_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


WindowMaterial:Gas,1001,                          !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .006;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1001,           !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .003;                                         !- Thickness {m}



WindowMaterial:Glazing,3,                         !- Generic CLEAR 6MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .775,                                          !- Solar transmittance at normal incidence
   .071,                                          !- Solar reflectance at normal incidence: front side
   .071,                                          !- Solar reflectance at normal incidence: back side
   .881,                                          !- Visible transmittance at normal incidence
   .080,                                          !- Visible reflectance at normal incidence: front side
   .080,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! Urea Formaldehyde Foam- thickness 0,2393
Material, Urea Formaldehyde Foam_O2393,
   Rough,                                         !- Roughness
   .2393,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   10,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cast Concrete- thickness 0,1
Material, Cast Concrete_O1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Floor/Roof Screed- thickness 0,07
Material, Floor/Roof Screed_OO7,
   Rough,                                         !- Roughness
   .07,                                           !- Thickness {m}
   0.41,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.73,                                          !- Solar Absorptance
   0.73;                                          !- Visible Absorptance

! Timber Flooring- thickness 0,03
Material, Timber Flooring_OO3,
   Rough,                                         !- Roughness
   .03,                                           !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0,1
Material, Cast Concrete (Dense)_O1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.4,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Brickwork Outer- thickness 0,105
Material, Brickwork Outer_O1O5,
   Rough,                                         !- Roughness
   .105,                                          !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0,1182
Material, XPS Extruded Polystyrene  - CO2 Blowing_O1182,
   Rough,                                         !- Roughness
   .1182,                                         !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete Block (Medium)- thickness 0,1
Material, Concrete Block (Medium)_O1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- thickness 0,013
Material, Gypsum Plastering_OO13,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Holes and vents- thickness 0,2
Material, Holes and vents_O2,
   Rough,                                         !- Roughness
   .2,                                            !- Thickness {m}
   0.1,                                           !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Asphalt 1- thickness 0,01
Material, Asphalt 1_OO1,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.7,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0,2512
Material, MW Glass Wool (rolls)_O2512,
   Rough,                                         !- Roughness
   .2512,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Plasterboard- thickness 0,013
Material, Plasterboard_OO13,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   2800,                                          !- Density {kg/m3}
   896,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork Outer- thickness 0,1
Material, Brickwork Outer_O1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0,0674
Material, XPS Extruded Polystyrene  - CO2 Blowing_OO674,
   Rough,                                         !- Roughness
   .0674,                                         !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Urea Formaldehyde Foam- thickness 0,1327
Material, Urea Formaldehyde Foam_O1327,
   Rough,                                         !- Roughness
   .1327,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   10,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Clay Tile (roofing)- thickness 0,025
Material, Clay Tile (roofing)_OO25,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Roofing Felt- thickness 0,005
Material, Roofing Felt_OOO5,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   960,                                           !- Density {kg/m3}
   837,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.8,                                           !- Solar Absorptance
   0.8;                                           !- Visible Absorptance


! Best practice Ground floor, Medium weight
Construction, Best practice Ground floor Medium weight,
   Urea Formaldehyde Foam_O2393,                  !- .2393m
   Cast Concrete_O1,                              !- .1m
   Floor/Roof Screed_OO7,                         !- .07m
   Timber Flooring_OO3;                           !- .03m

! <Previous reversed>
Construction, Best practice Ground floor Medium weight_Rev,
   Timber Flooring_OO3,                           !- .03m
   Floor/Roof Screed_OO7,                         !- .07m
   Cast Concrete_O1,                              !- .1m
   Urea Formaldehyde Foam_O2393;                  !- .2393m

! 100mm concrete slab_Reversed
Construction, 1OOmm concrete slab_Reversed,
   Cast Concrete (Dense)_O1;                      !- .1m

! <Previous reversed>
Construction, 1OOmm concrete slab_Reversed_Rev,
   Cast Concrete (Dense)_O1;                      !- .1m

! Best practice Wall, Medium weight
Construction, Best practice Wall Medium weight,
   Brickwork Outer_O1O5,                          !- .105m
   XPS Extruded Polystyrene  - CO2 Blowing_O1182, !- .1182m
   Concrete Block (Medium)_O1,                    !- .1m
   Gypsum Plastering_OO13;                        !- .013m

! <Previous reversed>
Construction, Best practice Wall Medium weight_Rev,
   Gypsum Plastering_OO13,                        !- .013m
   Concrete Block (Medium)_O1,                    !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_O1182, !- .1182m
   Brickwork Outer_O1O5;                          !- .105m

! Best practice Semi-exposed wall, Medium weight
Construction, Best practice Semi-exposed wall Medium weight,
   Brickwork Outer_O1O5,                          !- .105m
   XPS Extruded Polystyrene  - CO2 Blowing_O1182, !- .1182m
   Concrete Block (Medium)_O1,                    !- .1m
   Gypsum Plastering_OO13;                        !- .013m

! <Previous reversed>
Construction, Best practice Semi-exposed wall Medium weight_Rev,
   Gypsum Plastering_OO13,                        !- .013m
   Concrete Block (Medium)_O1,                    !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_O1182, !- .1182m
   Brickwork Outer_O1O5;                          !- .105m

! Holes and vents
Construction, Holes and vents,
   Holes and vents_O2;                            !- .2m

! <Previous reversed>
Construction, Holes and vents_Rev,
   Holes and vents_O2;                            !- .2m

! Special material to represent an R-value for the next construction
Material:NoMass, 11_RVAL_3,                       !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Best practice Flat roof, Medium weight
Construction, Best practice Flat roof Medium weight,
   Asphalt 1_OO1,                                 !- .01m
   MW Glass Wool (rolls)_O2512,                   !- .2512m
   11_RVAL_3,                                     !- R-value
   Plasterboard_OO13;                             !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 12_RVAL_2,                       !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Best practice Flat roof Medium weight_Rev,
   Plasterboard_OO13,                             !- .013m
   12_RVAL_2,                                     !- R-value
   MW Glass Wool (rolls)_O2512,                   !- .2512m
   Asphalt 1_OO1;                                 !- .01m

! Ireland Wall, Medium weight
Construction, Ireland Wall Medium weight,
   Brickwork Outer_O1,                            !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_OO674, !- .0674m
   Concrete Block (Medium)_O1,                    !- .1m
   Gypsum Plastering_OO13;                        !- .013m

! <Previous reversed>
Construction, Ireland Wall Medium weight_Rev,
   Gypsum Plastering_OO13,                        !- .013m
   Concrete Block (Medium)_O1,                    !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_OO674, !- .0674m
   Brickwork Outer_O1;                            !- .1m

! Ireland Ground floor, Medium weight
Construction, Ireland Ground floor Medium weight,
   Urea Formaldehyde Foam_O1327,                  !- .1327m
   Cast Concrete_O1,                              !- .1m
   Floor/Roof Screed_OO7,                         !- .07m
   Timber Flooring_OO3;                           !- .03m

! <Previous reversed>
Construction, Ireland Ground floor Medium weight_Rev,
   Timber Flooring_OO3,                           !- .03m
   Floor/Roof Screed_OO7,                         !- .07m
   Cast Concrete_O1,                              !- .1m
   Urea Formaldehyde Foam_O1327;                  !- .1327m

! Special material to represent an R-value for the next construction
Material:NoMass, 17_RVAL_2,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Uninsulated Pitched roof, Lightweight
Construction, Uninsulated Pitched roof Lightweight,
   Clay Tile (roofing)_OO25,                      !- .025m
   17_RVAL_2,                                     !- R-value
   Roofing Felt_OOO5;                             !- .005m

! Special material to represent an R-value for the next construction
Material:NoMass, 18_RVAL_2,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Uninsulated Pitched roof Lightweight_Rev,
   Roofing Felt_OOO5,                             !- .005m
   18_RVAL_2,                                     !- R-value
   Clay Tile (roofing)_OO25;                      !- .025m


Construction,1001,                                !- Ireland Glazing - Material layer names follow:
   3,                                             !- Generic CLEAR 6MM
   1001,                                          !- AIR 6MM
   3;                                             !- Generic CLEAR 6MM

Construction,1002,                                !- Ireland Internal - Material layer names follow:
   3,                                             !- Generic CLEAR 6MM
   1001,                                          !- AIR 6MM
   3;                                             !- Generic CLEAR 6MM

Construction,1003,                                !- Ireland Roof - Material layer names follow:
   3,                                             !- Generic CLEAR 6MM
   1001,                                          !- AIR 6MM
   3;                                             !- Generic CLEAR 6MM

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, AverageOverDaysInFrequency, 20,  15000, SutherlandHodgman, SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! Ground floor - Zone 1
Zone, GroundFloor:Zone1,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1489.0344,                                    !- Zone volume
    425.4384,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People GroundFloor:Zone1,              !- Name
      GroundFloor:Zone1,                          !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 1438,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 1438,                     !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 1438,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 1438,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, GroundFloor:Zone1 General lighting,    !- Name
      GroundFloor:Zone1,                          !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      9.9,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .37,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#GroundFloor:Zone1#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, GroundFloor:Zone1 Equipment gain 1,  !- Name
      Electricity,                                !- Fuel Type
      GroundFloor:Zone1,                          !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#GroundFloor:Zone1#05;    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW GroundFloor:Zone1,                      !- Name
      DHW GroundFloor:Zone1,                      !- End-Use Subcategory
       2.62616296296296E-06,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature GroundFloor:Zone1,   !- Target Temperature Schedule
      DHW Supply Temperature GroundFloor:Zone1,   !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature GroundFloor:Zone1,    !- Cold Water Supply Temperature Schedule
      GroundFloor:Zone1,                          !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature GroundFloor:Zone1,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature GroundFloor:Zone1,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, GroundFloor:Zone1 Infiltration,  !- Name
      GroundFloor:Zone1,                          !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .020681,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, GroundFloor:Zone1 Nat Vent,  !- Name
      GroundFloor:Zone1,                          !- Zone Name
      Office_OpenOff_Occ,                         !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      1.240862,                                   !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -50,                                        !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Ground floor, Zone 1, Ground floor - 425,438 m2 (Ground), Surface Area: 94,226m2
   BuildingSurface:Detailed,                      !- Surface
      GroundFloor:Zone1_GroundFloor_0_0_0,        !- Surface name
      Floor, Best practice Ground floor Medium weight,  !- Class and Construction Name
      GroundFloor:Zone1,                          !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       49.26557309, 14.07938197, 0,               !- Vertex 1
       39.55857309, 14.07938197, 0,               !- Vertex 2
       39.55857309, 23.78638197, 0,               !- Vertex 3
       49.26557309, 23.78638197, 0;               !- Vertex 4

   ! Ground floor, Zone 1, Ground floor - 425,438 m2 (Ground), Surface Area: 142,761m2
   BuildingSurface:Detailed,                      !- Surface
      GroundFloor:Zone1_GroundFloor_0_0_1,        !- Surface name
      Floor, Best practice Ground floor Medium weight,  !- Class and Construction Name
      GroundFloor:Zone1,                          !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       49.26557309, 23.78638197, 0,               !- Vertex 1
       34.55857309, 23.78638197, 0,               !- Vertex 2
       34.55857309, 33.49338197, 0,               !- Vertex 3
       49.26557309, 33.49338197, 0;               !- Vertex 4

   ! Ground floor, Zone 1, Ground floor - 425,438 m2 (Ground), Surface Area: 188,452m2
   BuildingSurface:Detailed,                      !- Surface
      GroundFloor:Zone1_GroundFloor_0_0_2,        !- Surface name
      Floor, Best practice Ground floor Medium weight,  !- Class and Construction Name
      GroundFloor:Zone1,                          !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       34.55857309, 14.07938197, 0,               !- Vertex 1
       24.85157309, 14.07938197, 0,               !- Vertex 2
       24.85157309, 33.49338197, 0,               !- Vertex 3
       34.55857309, 33.49338197, 0;               !- Vertex 4

   ! Ground floor, Zone 1, Ceiling - 425,438 m2, Surface Area: 94.2258
   BuildingSurface:Detailed,                      !- Surface
      GroundFloor:Zone1_Ceiling_1_0_0,            !- Surface name
      Ceiling, 1OOmm concrete slab_Reversed,      !- Class and Construction Name
      GroundFloor:Zone1,                          !- Zone Name
      Surface, Floor1:Zone1_Floor_0_0_10000,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.85157309, 14.07938197, 3.5,             !- Vertex 1
       34.55857309, 14.07938197, 3.5,             !- Vertex 2
       34.55857309, 23.78638197, 3.5,             !- Vertex 3
       24.85157309, 23.78638197, 3.5;             !- Vertex 4

   ! Ground floor, Zone 1, Ceiling - 425,438 m2, Surface Area: 94.2258 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Floor1:Zone1_Floor_0_0_10000,               !- Surface name
      Floor, 1OOmm concrete slab_Reversed_Rev,    !- Class and Construction Name
      Floor1:Zone1,                               !- Zone Name
      Surface, GroundFloor:Zone1_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.55857309, 14.07938197, 3.5,             !- Vertex 1
       24.85157309, 14.07938197, 3.5,             !- Vertex 2
       24.85157309, 23.78638197, 3.5,             !- Vertex 3
       34.55857309, 23.78638197, 3.5;             !- Vertex 4

   ! Ground floor, Zone 1, Ceiling - 425,438 m2, Surface Area: 142.7608
   BuildingSurface:Detailed,                      !- Surface
      GroundFloor:Zone1_Ceiling_1_0_1,            !- Surface name
      Ceiling, 1OOmm concrete slab_Reversed,      !- Class and Construction Name
      GroundFloor:Zone1,                          !- Zone Name
      Surface, Floor1:Zone1_Floor_0_0_10001,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.85157309, 23.78638197, 3.5,             !- Vertex 1
       39.55857309, 23.78638197, 3.5,             !- Vertex 2
       39.55857309, 33.49338197, 3.5,             !- Vertex 3
       24.85157309, 33.49338197, 3.5;             !- Vertex 4

   ! Ground floor, Zone 1, Ceiling - 425,438 m2, Surface Area: 142.7608 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Floor1:Zone1_Floor_0_0_10001,               !- Surface name
      Floor, 1OOmm concrete slab_Reversed_Rev,    !- Class and Construction Name
      Floor1:Zone1,                               !- Zone Name
      Surface, GroundFloor:Zone1_Ceiling_1_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       39.55857309, 23.78638197, 3.5,             !- Vertex 1
       24.85157309, 23.78638197, 3.5,             !- Vertex 2
       24.85157309, 33.49338197, 3.5,             !- Vertex 3
       39.55857309, 33.49338197, 3.5;             !- Vertex 4

   ! Ground floor, Zone 1, Ceiling - 425,438 m2, Surface Area: 188.4517
   BuildingSurface:Detailed,                      !- Surface
      GroundFloor:Zone1_Ceiling_1_0_2,            !- Surface name
      Ceiling, 1OOmm concrete slab_Reversed,      !- Class and Construction Name
      GroundFloor:Zone1,                          !- Zone Name
      Surface, Floor1:Zone1_Floor_0_0_10002,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       39.55857309, 14.07938197, 3.5,             !- Vertex 1
       49.26557309, 14.07938197, 3.5,             !- Vertex 2
       49.26557309, 33.49338197, 3.5,             !- Vertex 3
       39.55857309, 33.49338197, 3.5;             !- Vertex 4

   ! Ground floor, Zone 1, Ceiling - 425,438 m2, Surface Area: 188.4517 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Floor1:Zone1_Floor_0_0_10002,               !- Surface name
      Floor, 1OOmm concrete slab_Reversed_Rev,    !- Class and Construction Name
      Floor1:Zone1,                               !- Zone Name
      Surface, GroundFloor:Zone1_Ceiling_1_0_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       49.26557309, 14.07938197, 3.5,             !- Vertex 1
       39.55857309, 14.07938197, 3.5,             !- Vertex 2
       39.55857309, 33.49338197, 3.5,             !- Vertex 3
       49.26557309, 33.49338197, 3.5;             !- Vertex 4

   ! Ground floor, Zone 1, Wall - 67,949 m2 - 90,0°, Surface Area: 67,949m2
   BuildingSurface:Detailed,                      !- Surface
      GroundFloor:Zone1_Wall_2_0_0,               !- Surface name
      Wall, Best practice Wall Medium weight,     !- Class and Construction Name
      GroundFloor:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       49.2655730923, 14.07938197, 0,             !- Vertex 1
       49.2655730923, 33.49338197, 0,             !- Vertex 2
       49.2655730923, 33.49338197, 3.5,           !- Vertex 3
       49.2655730923, 14.07938197, 3.5;           !- Vertex 4

      ! Window, 6,319m2 X 3 
      FenestrationSurface:Detailed, GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         GroundFloor:Zone1_Wall_2_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         3,                                       !- Multiplier
         4,                                       !- Number vertices
          49.2655730923, 28.0294153033, .84,      !- Vertex 1
          49.2655730923, 32.4793486367, .84,      !- Vertex 2
          49.2655730923, 32.4793486367, 2.26,     !- Vertex 3
          49.2655730923, 28.0294153033, 2.26;     !- Vertex 4

   ! Ground floor, Zone 1, Wall - 85,449 m2 - 0,0°, Surface Area: 85,449m2
   BuildingSurface:Detailed,                      !- Surface
      GroundFloor:Zone1_Wall_3_0_0,               !- Surface name
      Wall, Best practice Wall Medium weight,     !- Class and Construction Name
      GroundFloor:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       49.26557309, 33.4933819692, 0,             !- Vertex 1
       24.85157309, 33.4933819692, 0,             !- Vertex 2
       24.85157309, 33.4933819692, 3.5,           !- Vertex 3
       49.26557309, 33.4933819692, 3.5;           !- Vertex 4

      ! Window, 5,953m2 X 4 
      FenestrationSurface:Detailed, GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         GroundFloor:Zone1_Wall_3_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         4,                                       !- Multiplier
         4,                                       !- Number vertices
          30.00329809, 33.4933819692, .84,        !- Vertex 1
          25.81084809, 33.4933819692, .84,        !- Vertex 2
          25.81084809, 33.4933819692, 2.26,       !- Vertex 3
          30.00329809, 33.4933819692, 2.26;       !- Vertex 4

   ! Ground floor, Zone 1, Wall - 67,949 m2 - 270,0°, Surface Area: 67,949m2
   BuildingSurface:Detailed,                      !- Surface
      GroundFloor:Zone1_Wall_4_0_0,               !- Surface name
      Wall, Best practice Wall Medium weight,     !- Class and Construction Name
      GroundFloor:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       24.8515730923, 33.49338197, 0,             !- Vertex 1
       24.8515730923, 14.07938197, 0,             !- Vertex 2
       24.8515730923, 14.07938197, 3.5,           !- Vertex 3
       24.8515730923, 33.49338197, 3.5;           !- Vertex 4

      ! Window, 6,319m2 X 3 
      FenestrationSurface:Detailed, GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         GroundFloor:Zone1_Wall_4_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         3,                                       !- Multiplier
         4,                                       !- Number vertices
          24.8515730923, 19.5433486367, .84,      !- Vertex 1
          24.8515730923, 15.0934153033, .84,      !- Vertex 2
          24.8515730923, 15.0934153033, 2.26,     !- Vertex 3
          24.8515730923, 19.5433486367, 2.26;     !- Vertex 4

   ! Ground floor, Zone 1, Wall - 33,975 m2 - 180,0°, Surface Area: 33,975m2
   BuildingSurface:Detailed,                      !- Surface
      GroundFloor:Zone1_Wall_5_0_0,               !- Surface name
      Wall, Best practice Wall Medium weight,     !- Class and Construction Name
      GroundFloor:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       24.85157309, 14.0793819692, 0,             !- Vertex 1
       34.55857309, 14.0793819692, 0,             !- Vertex 2
       34.55857309, 14.0793819692, 3.5,           !- Vertex 3
       24.85157309, 14.0793819692, 3.5;           !- Vertex 4

      ! Window, 9,535m2
      FenestrationSurface:Detailed, GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         GroundFloor:Zone1_Wall_5_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          26.34762309, 14.0793819692, .84,        !- Vertex 1
          33.06252309, 14.0793819692, .84,        !- Vertex 2
          33.06252309, 14.0793819692, 2.26,       !- Vertex 3
          26.34762309, 14.0793819692, 2.26;       !- Vertex 4

   ! Ground floor, Zone 1, Partition - 33,975 m2 (Atrium, Zone 1), Surface Area: 10.8755
   BuildingSurface:Detailed,                      !- Surface
      GroundFloor:Zone1_Partition_6_0_0,          !- Surface name
      Wall, Best practice Semi-exposed wall Medium weight,  !- Class and Construction Name
      GroundFloor:Zone1,                          !- Zone Name
      Surface, Atrium:Zone1_Partition_1_0_10003,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.5585730923, 14.07938197, 0,             !- Vertex 1
       34.5585730923, 23.77880621, 0,             !- Vertex 2
       34.5585730923, 23.77880621, 3.5,           !- Vertex 3
       34.5585730923, 14.07938197, 3.5;           !- Vertex 4

   ! Ground floor, Zone 1, Partition - 33,975 m2 (Atrium, Zone 1), Surface Area: 10.8755 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Atrium:Zone1_Partition_1_0_10003,           !- Surface name
      Wall, Best practice Semi-exposed wall Medium weight_Rev,  !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Surface, GroundFloor:Zone1_Partition_6_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.5585730923, 23.77880621, 0,             !- Vertex 1
       34.5585730923, 14.07938197, 0,             !- Vertex 2
       34.5585730923, 14.07938197, 3.5,           !- Vertex 3
       34.5585730923, 23.77880621, 3.5;           !- Vertex 4

      ! Vent, 4,823m2
      FenestrationSurface:Detailed, GroundFloor:Zone1_Partition_6_0_0_0_0_1_Vent,  !- Vent name
         Door, Holes and vents,                   !- Class and Construction Name
         GroundFloor:Zone1_Partition_6_0_0,       !- Base surface
         Atrium:Zone1_Partition_1_0_0_1_0_1_Vent_10005,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          34.5585730923, 14.08538197, 2.994,      !- Vertex 1
          34.5585730923, 23.73038197, 2.994,      !- Vertex 2
          34.5585730923, 23.73038197, 3.494,      !- Vertex 3
          34.5585730923, 14.08538197, 3.494;      !- Vertex 4

      ! Vent, 4,823m2
      FenestrationSurface:Detailed, Atrium:Zone1_Partition_1_0_0_1_0_1_Vent_10005,  !- Vent name - reverse definition
         Door, Holes and vents,                   !- Class and Construction Name
         Atrium:Zone1_Partition_1_0_10003,        !- Base surface
         GroundFloor:Zone1_Partition_6_0_0_0_0_1_Vent,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          34.5585730923, 23.73038197, 2.994,      !- Vertex 1
          34.5585730923, 14.08538197, 2.994,      !- Vertex 2
          34.5585730923, 14.08538197, 3.494,      !- Vertex 3
          34.5585730923, 23.73038197, 3.494;      !- Vertex 4

      ! Window, 18,250m2
      FenestrationSurface:Detailed, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         1002,                                    !- Construction Name
         GroundFloor:Zone1_Partition_6_0_0,       !- Base surface
         Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          34.5585730923, 14.12538197, .546,       !- Vertex 1
          34.5585730923, 23.69038197, .546,       !- Vertex 2
          34.5585730923, 23.69038197, 2.454,      !- Vertex 3
          34.5585730923, 14.12538197, 2.454;      !- Vertex 4

      ! Window, 18,250m2
      FenestrationSurface:Detailed, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006,  !- Window name - reverse definition
         Window,                                  !- Class
         1002,                                    !- Construction Name
         Atrium:Zone1_Partition_1_0_10003,        !- Base surface
         GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          34.5585730923, 23.69038197, .546,       !- Vertex 1
          34.5585730923, 14.12538197, .546,       !- Vertex 2
          34.5585730923, 14.12538197, 2.454,      !- Vertex 3
          34.5585730923, 23.69038197, 2.454;      !- Vertex 4

   ! Ground floor, Zone 1, Partition - 17,500 m2 (Atrium, Zone 1), Surface Area: 5.8823
   BuildingSurface:Detailed,                      !- Surface
      GroundFloor:Zone1_Partition_7_0_0,          !- Surface name
      Wall, Best practice Semi-exposed wall Medium weight,  !- Class and Construction Name
      GroundFloor:Zone1,                          !- Zone Name
      Surface, Atrium:Zone1_Partition_6_0_10006,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.55857309, 23.7863819692, 0,             !- Vertex 1
       39.55857309, 23.7863819692, 0,             !- Vertex 2
       39.55857309, 23.7863819692, 3.5,           !- Vertex 3
       34.55857309, 23.7863819692, 3.5;           !- Vertex 4

   ! Ground floor, Zone 1, Partition - 17,500 m2 (Atrium, Zone 1), Surface Area: 5.8823 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Atrium:Zone1_Partition_6_0_10006,           !- Surface name
      Wall, Best practice Semi-exposed wall Medium weight_Rev,  !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Surface, GroundFloor:Zone1_Partition_7_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       39.55857309, 23.7863819692, 0,             !- Vertex 1
       34.55857309, 23.7863819692, 0,             !- Vertex 2
       34.55857309, 23.7863819692, 3.5,           !- Vertex 3
       39.55857309, 23.7863819692, 3.5;           !- Vertex 4

      ! Vent, 2,444m2
      FenestrationSurface:Detailed, GroundFloor:Zone1_Partition_7_0_0_0_0_1_Vent,  !- Vent name
         Door, Holes and vents,                   !- Class and Construction Name
         GroundFloor:Zone1_Partition_7_0_0,       !- Base surface
         Atrium:Zone1_Partition_6_0_0_1_0_1_Vent_10008,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          34.61457309, 23.7863819692, 2.994,      !- Vertex 1
          39.50257309, 23.7863819692, 2.994,      !- Vertex 2
          39.50257309, 23.7863819692, 3.494,      !- Vertex 3
          34.61457309, 23.7863819692, 3.494;      !- Vertex 4

      ! Vent, 2,444m2
      FenestrationSurface:Detailed, Atrium:Zone1_Partition_6_0_0_1_0_1_Vent_10008,  !- Vent name - reverse definition
         Door, Holes and vents,                   !- Class and Construction Name
         Atrium:Zone1_Partition_6_0_10006,        !- Base surface
         GroundFloor:Zone1_Partition_7_0_0_0_0_1_Vent,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          39.50257309, 23.7863819692, 2.994,      !- Vertex 1
          34.61457309, 23.7863819692, 2.994,      !- Vertex 2
          34.61457309, 23.7863819692, 3.494,      !- Vertex 3
          39.50257309, 23.7863819692, 3.494;      !- Vertex 4

      ! Window, 9,174m2
      FenestrationSurface:Detailed, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         1002,                                    !- Construction Name
         GroundFloor:Zone1_Partition_7_0_0,       !- Base surface
         Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          34.65457309, 23.7863819692, .546,       !- Vertex 1
          39.46257309, 23.7863819692, .546,       !- Vertex 2
          39.46257309, 23.7863819692, 2.454,      !- Vertex 3
          34.65457309, 23.7863819692, 2.454;      !- Vertex 4

      ! Window, 9,174m2
      FenestrationSurface:Detailed, Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009,  !- Window name - reverse definition
         Window,                                  !- Class
         1002,                                    !- Construction Name
         Atrium:Zone1_Partition_6_0_10006,        !- Base surface
         GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          39.46257309, 23.7863819692, .546,       !- Vertex 1
          34.65457309, 23.7863819692, .546,       !- Vertex 2
          34.65457309, 23.7863819692, 2.454,      !- Vertex 3
          39.46257309, 23.7863819692, 2.454;      !- Vertex 4

   ! Ground floor, Zone 1, Partition - 33,975 m2 (Atrium, Zone 1), Surface Area: 10.8755
   BuildingSurface:Detailed,                      !- Surface
      GroundFloor:Zone1_Partition_8_0_0,          !- Surface name
      Wall, Best practice Semi-exposed wall Medium weight,  !- Class and Construction Name
      GroundFloor:Zone1,                          !- Zone Name
      Surface, Atrium:Zone1_Partition_4_0_10009,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       39.5585730923, 23.77880621, 0,             !- Vertex 1
       39.5585730923, 14.07938197, 0,             !- Vertex 2
       39.5585730923, 14.07938197, 3.5,           !- Vertex 3
       39.5585730923, 23.77880621, 3.5;           !- Vertex 4

   ! Ground floor, Zone 1, Partition - 33,975 m2 (Atrium, Zone 1), Surface Area: 10.8755 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Atrium:Zone1_Partition_4_0_10009,           !- Surface name
      Wall, Best practice Semi-exposed wall Medium weight_Rev,  !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Surface, GroundFloor:Zone1_Partition_8_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       39.5585730923, 14.07938197, 0,             !- Vertex 1
       39.5585730923, 23.77880621, 0,             !- Vertex 2
       39.5585730923, 23.77880621, 3.5,           !- Vertex 3
       39.5585730923, 14.07938197, 3.5;           !- Vertex 4

      ! Vent, 4,822m2
      FenestrationSurface:Detailed, GroundFloor:Zone1_Partition_8_0_0_0_0_1_Vent,  !- Vent name
         Door, Holes and vents,                   !- Class and Construction Name
         GroundFloor:Zone1_Partition_8_0_0,       !- Base surface
         Atrium:Zone1_Partition_4_0_0_1_0_1_Vent_10011,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          39.5585730923, 23.73038197, 2.994,      !- Vertex 1
          39.5585730923, 14.08538197, 2.994,      !- Vertex 2
          39.5585730923, 14.08538197, 3.494,      !- Vertex 3
          39.5585730923, 23.73038197, 3.494;      !- Vertex 4

      ! Vent, 4,822m2
      FenestrationSurface:Detailed, Atrium:Zone1_Partition_4_0_0_1_0_1_Vent_10011,  !- Vent name - reverse definition
         Door, Holes and vents,                   !- Class and Construction Name
         Atrium:Zone1_Partition_4_0_10009,        !- Base surface
         GroundFloor:Zone1_Partition_8_0_0_0_0_1_Vent,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          39.5585730923, 14.08538197, 2.994,      !- Vertex 1
          39.5585730923, 23.73038197, 2.994,      !- Vertex 2
          39.5585730923, 23.73038197, 3.494,      !- Vertex 3
          39.5585730923, 14.08538197, 3.494;      !- Vertex 4

      ! Window, 18,250m2
      FenestrationSurface:Detailed, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         1002,                                    !- Construction Name
         GroundFloor:Zone1_Partition_8_0_0,       !- Base surface
         Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          39.5585730923, 23.69038197, .546,       !- Vertex 1
          39.5585730923, 14.12538197, .546,       !- Vertex 2
          39.5585730923, 14.12538197, 2.454,      !- Vertex 3
          39.5585730923, 23.69038197, 2.454;      !- Vertex 4

      ! Window, 18,250m2
      FenestrationSurface:Detailed, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012,  !- Window name - reverse definition
         Window,                                  !- Class
         1002,                                    !- Construction Name
         Atrium:Zone1_Partition_4_0_10009,        !- Base surface
         GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          39.5585730923, 14.12538197, .546,       !- Vertex 1
          39.5585730923, 23.69038197, .546,       !- Vertex 2
          39.5585730923, 23.69038197, 2.454,      !- Vertex 3
          39.5585730923, 14.12538197, 2.454;      !- Vertex 4

   ! Ground floor, Zone 1, Wall - 33,975 m2 - 180,0°, Surface Area: 33,975m2
   BuildingSurface:Detailed,                      !- Surface
      GroundFloor:Zone1_Wall_9_0_0,               !- Surface name
      Wall, Best practice Wall Medium weight,     !- Class and Construction Name
      GroundFloor:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       39.55857309, 14.0793819692, 0,             !- Vertex 1
       49.26557309, 14.0793819692, 0,             !- Vertex 2
       49.26557309, 14.0793819692, 3.5,           !- Vertex 3
       39.55857309, 14.0793819692, 3.5;           !- Vertex 4

      ! Window, 9,535m2
      FenestrationSurface:Detailed, GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         GroundFloor:Zone1_Wall_9_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          41.05462309, 14.0793819692, .84,        !- Vertex 1
          47.76952309, 14.0793819692, .84,        !- Vertex 2
          47.76952309, 14.0793819692, 2.26,       !- Vertex 3
          41.05462309, 14.0793819692, 2.26;       !- Vertex 4


! Floor 1 - Zone 1
Zone, Floor1:Zone1,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1489.0344,                                    !- Zone volume
    425.4384,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Floor1:Zone1,                   !- Name
      Floor1:Zone1,                               !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 1460,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 1460,                     !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 1460,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 1460,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Floor1:Zone1 General lighting,         !- Name
      Floor1:Zone1,                               !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      9.9,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .37,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Floor1:Zone1#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Floor1:Zone1 Equipment gain 1, !- Name
      Electricity,                                !- Fuel Type
      Floor1:Zone1,                               !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Floor1:Zone1#05;         !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Floor1:Zone1,                           !- Name
      DHW Floor1:Zone1,                           !- End-Use Subcategory
       2.62616296296296E-06,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature Floor1:Zone1,        !- Target Temperature Schedule
      DHW Supply Temperature Floor1:Zone1,        !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Floor1:Zone1,         !- Cold Water Supply Temperature Schedule
      Floor1:Zone1,                               !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Floor1:Zone1,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Floor1:Zone1,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, Floor1:Zone1 Infiltration,  !- Name
      Floor1:Zone1,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .020681,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Floor1:Zone1 Nat Vent,  !- Name
      Floor1:Zone1,                               !- Zone Name
      Office_OpenOff_Occ,                         !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      1.240862,                                   !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -50,                                        !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Floor 1, Zone 1, Roof - 425,438 m2, Surface Area: 94,226m2
   BuildingSurface:Detailed,                      !- Surface
      Floor1:Zone1_Roof_1_0_0,                    !- Surface name
      Roof, Best practice Flat roof Medium weight,!- Class and Construction Name
      Floor1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       24.85157309, 14.07938197, 7,               !- Vertex 1
       34.55857309, 14.07938197, 7,               !- Vertex 2
       34.55857309, 23.78638197, 7,               !- Vertex 3
       24.85157309, 23.78638197, 7;               !- Vertex 4

   ! Floor 1, Zone 1, Roof - 425,438 m2, Surface Area: 142,761m2
   BuildingSurface:Detailed,                      !- Surface
      Floor1:Zone1_Roof_1_0_1,                    !- Surface name
      Roof, Best practice Flat roof Medium weight,!- Class and Construction Name
      Floor1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       24.85157309, 23.78638197, 7,               !- Vertex 1
       39.55857309, 23.78638197, 7,               !- Vertex 2
       39.55857309, 33.49338197, 7,               !- Vertex 3
       24.85157309, 33.49338197, 7;               !- Vertex 4

   ! Floor 1, Zone 1, Roof - 425,438 m2, Surface Area: 188,452m2
   BuildingSurface:Detailed,                      !- Surface
      Floor1:Zone1_Roof_1_0_2,                    !- Surface name
      Roof, Best practice Flat roof Medium weight,!- Class and Construction Name
      Floor1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       39.55857309, 14.07938197, 7,               !- Vertex 1
       49.26557309, 14.07938197, 7,               !- Vertex 2
       49.26557309, 33.49338197, 7,               !- Vertex 3
       39.55857309, 33.49338197, 7;               !- Vertex 4

   ! Floor 1, Zone 1, Wall - 67,949 m2 - 90,0°, Surface Area: 67,949m2
   BuildingSurface:Detailed,                      !- Surface
      Floor1:Zone1_Wall_2_0_0,                    !- Surface name
      Wall, Best practice Wall Medium weight,     !- Class and Construction Name
      Floor1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       49.2655730923, 14.07938197, 3.5,           !- Vertex 1
       49.2655730923, 33.49338197, 3.5,           !- Vertex 2
       49.2655730923, 33.49338197, 7,             !- Vertex 3
       49.2655730923, 14.07938197, 7;             !- Vertex 4

      ! Window, 6,319m2 X 3 
      FenestrationSurface:Detailed, Floor1:Zone1_Wall_2_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Floor1:Zone1_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         3,                                       !- Multiplier
         4,                                       !- Number vertices
          49.2655730923, 28.0294153033, 4.34,     !- Vertex 1
          49.2655730923, 32.4793486367, 4.34,     !- Vertex 2
          49.2655730923, 32.4793486367, 5.76,     !- Vertex 3
          49.2655730923, 28.0294153033, 5.76;     !- Vertex 4

   ! Floor 1, Zone 1, Wall - 85,449 m2 - 0,0°, Surface Area: 85,449m2
   BuildingSurface:Detailed,                      !- Surface
      Floor1:Zone1_Wall_3_0_0,                    !- Surface name
      Wall, Best practice Wall Medium weight,     !- Class and Construction Name
      Floor1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       49.26557309, 33.4933819692, 3.5,           !- Vertex 1
       24.85157309, 33.4933819692, 3.5,           !- Vertex 2
       24.85157309, 33.4933819692, 7,             !- Vertex 3
       49.26557309, 33.4933819692, 7;             !- Vertex 4

      ! Window, 5,953m2 X 4 
      FenestrationSurface:Detailed, Floor1:Zone1_Wall_3_0_0_0_0_3_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Floor1:Zone1_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         4,                                       !- Multiplier
         4,                                       !- Number vertices
          30.00329809, 33.4933819692, 4.34,       !- Vertex 1
          25.81084809, 33.4933819692, 4.34,       !- Vertex 2
          25.81084809, 33.4933819692, 5.76,       !- Vertex 3
          30.00329809, 33.4933819692, 5.76;       !- Vertex 4

   ! Floor 1, Zone 1, Wall - 67,949 m2 - 270,0°, Surface Area: 67,949m2
   BuildingSurface:Detailed,                      !- Surface
      Floor1:Zone1_Wall_4_0_0,                    !- Surface name
      Wall, Best practice Wall Medium weight,     !- Class and Construction Name
      Floor1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       24.8515730923, 33.49338197, 3.5,           !- Vertex 1
       24.8515730923, 14.07938197, 3.5,           !- Vertex 2
       24.8515730923, 14.07938197, 7,             !- Vertex 3
       24.8515730923, 33.49338197, 7;             !- Vertex 4

      ! Window, 6,319m2 X 3 
      FenestrationSurface:Detailed, Floor1:Zone1_Wall_4_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Floor1:Zone1_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         3,                                       !- Multiplier
         4,                                       !- Number vertices
          24.8515730923, 19.5433486367, 4.34,     !- Vertex 1
          24.8515730923, 15.0934153033, 4.34,     !- Vertex 2
          24.8515730923, 15.0934153033, 5.76,     !- Vertex 3
          24.8515730923, 19.5433486367, 5.76;     !- Vertex 4

   ! Floor 1, Zone 1, Wall - 33,975 m2 - 180,0°, Surface Area: 33,975m2
   BuildingSurface:Detailed,                      !- Surface
      Floor1:Zone1_Wall_5_0_0,                    !- Surface name
      Wall, Best practice Wall Medium weight,     !- Class and Construction Name
      Floor1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       24.85157309, 14.0793819692, 3.5,           !- Vertex 1
       34.55857309, 14.0793819692, 3.5,           !- Vertex 2
       34.55857309, 14.0793819692, 7,             !- Vertex 3
       24.85157309, 14.0793819692, 7;             !- Vertex 4

      ! Window, 9,535m2
      FenestrationSurface:Detailed, Floor1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Floor1:Zone1_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          26.34762309, 14.0793819692, 4.34,       !- Vertex 1
          33.06252309, 14.0793819692, 4.34,       !- Vertex 2
          33.06252309, 14.0793819692, 5.76,       !- Vertex 3
          26.34762309, 14.0793819692, 5.76;       !- Vertex 4

   ! Floor 1, Zone 1, Partition - 33,975 m2 (Atrium, Zone 1), Surface Area: 11.0736
   BuildingSurface:Detailed,                      !- Surface
      Floor1:Zone1_Partition_6_0_0,               !- Surface name
      Wall, Best practice Semi-exposed wall Medium weight,  !- Class and Construction Name
      Floor1:Zone1,                               !- Zone Name
      Surface, Atrium:Zone1_Partition_1_0_10012,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.5585730923, 14.07938197, 3.5,           !- Vertex 1
       34.5585730923, 23.77880621, 3.5,           !- Vertex 2
       34.5585730923, 23.77880621, 7,             !- Vertex 3
       34.5585730923, 14.07938197, 7;             !- Vertex 4

   ! Floor 1, Zone 1, Partition - 33,975 m2 (Atrium, Zone 1), Surface Area: 11.0736 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Atrium:Zone1_Partition_1_0_10012,           !- Surface name
      Wall, Best practice Semi-exposed wall Medium weight_Rev,  !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Surface, Floor1:Zone1_Partition_6_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.5585730923, 23.77880621, 3.5,           !- Vertex 1
       34.5585730923, 14.07938197, 3.5,           !- Vertex 2
       34.5585730923, 14.07938197, 7,             !- Vertex 3
       34.5585730923, 23.77880621, 7;             !- Vertex 4

      ! Vent, 4,822m2
      FenestrationSurface:Detailed, Floor1:Zone1_Partition_6_0_0_0_0_1_Vent,  !- Vent name
         Door, Holes and vents,                   !- Class and Construction Name
         Floor1:Zone1_Partition_6_0_0,            !- Base surface
         Atrium:Zone1_Partition_1_0_0_3_0_3_Vent_10014,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          34.5585730923, 14.08538197, 6.47328932, !- Vertex 1
          34.5585730923, 23.73038197, 6.47328932, !- Vertex 2
          34.5585730923, 23.73038197, 6.97328932, !- Vertex 3
          34.5585730923, 14.08538197, 6.97328932; !- Vertex 4

      ! Vent, 4,822m2
      FenestrationSurface:Detailed, Atrium:Zone1_Partition_1_0_0_3_0_3_Vent_10014,  !- Vent name - reverse definition
         Door, Holes and vents,                   !- Class and Construction Name
         Atrium:Zone1_Partition_1_0_10012,        !- Base surface
         Floor1:Zone1_Partition_6_0_0_0_0_1_Vent, !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          34.5585730923, 23.73038197, 6.47328932, !- Vertex 1
          34.5585730923, 14.08538197, 6.47328932, !- Vertex 2
          34.5585730923, 14.08538197, 6.97328932, !- Vertex 3
          34.5585730923, 23.73038197, 6.97328932; !- Vertex 4

      ! Window, 18,052m2
      FenestrationSurface:Detailed, Floor1:Zone1_Partition_6_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         1002,                                    !- Construction Name
         Floor1:Zone1_Partition_6_0_0,            !- Base surface
         Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          34.5585730923, 14.12538197, 4.046,      !- Vertex 1
          34.5585730923, 23.69038197, 4.046,      !- Vertex 2
          34.5585730923, 23.69038197, 5.93328932, !- Vertex 3
          34.5585730923, 14.12538197, 5.93328932; !- Vertex 4

      ! Window, 18,052m2
      FenestrationSurface:Detailed, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015,  !- Window name - reverse definition
         Window,                                  !- Class
         1002,                                    !- Construction Name
         Atrium:Zone1_Partition_1_0_10012,        !- Base surface
         Floor1:Zone1_Partition_6_0_0_1_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          34.5585730923, 23.69038197, 4.046,      !- Vertex 1
          34.5585730923, 14.12538197, 4.046,      !- Vertex 2
          34.5585730923, 14.12538197, 5.93328932, !- Vertex 3
          34.5585730923, 23.69038197, 5.93328932; !- Vertex 4

   ! Floor 1, Zone 1, Partition - 17,500 m2 (Atrium, Zone 1), Surface Area: 5.965
   BuildingSurface:Detailed,                      !- Surface
      Floor1:Zone1_Partition_7_0_0,               !- Surface name
      Wall, Best practice Semi-exposed wall Medium weight,  !- Class and Construction Name
      Floor1:Zone1,                               !- Zone Name
      Surface, Atrium:Zone1_Partition_6_0_10015,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.55857309, 23.7863819692, 3.5,           !- Vertex 1
       39.55857309, 23.7863819692, 3.5,           !- Vertex 2
       39.55857309, 23.7863819692, 7,             !- Vertex 3
       34.55857309, 23.7863819692, 7;             !- Vertex 4

   ! Floor 1, Zone 1, Partition - 17,500 m2 (Atrium, Zone 1), Surface Area: 5.965 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Atrium:Zone1_Partition_6_0_10015,           !- Surface name
      Wall, Best practice Semi-exposed wall Medium weight_Rev,  !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Surface, Floor1:Zone1_Partition_7_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       39.55857309, 23.7863819692, 3.5,           !- Vertex 1
       34.55857309, 23.7863819692, 3.5,           !- Vertex 2
       34.55857309, 23.7863819692, 7,             !- Vertex 3
       39.55857309, 23.7863819692, 7;             !- Vertex 4

      ! Vent, 2,444m2
      FenestrationSurface:Detailed, Floor1:Zone1_Partition_7_0_0_0_0_1_Vent,  !- Vent name
         Door, Holes and vents,                   !- Class and Construction Name
         Floor1:Zone1_Partition_7_0_0,            !- Base surface
         Atrium:Zone1_Partition_6_0_0_3_0_3_Vent_10017,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          34.61457309, 23.7863819692, 6.47680404, !- Vertex 1
          39.50257309, 23.7863819692, 6.47680404, !- Vertex 2
          39.50257309, 23.7863819692, 6.97680404, !- Vertex 3
          34.61457309, 23.7863819692, 6.97680404; !- Vertex 4

      ! Vent, 2,444m2
      FenestrationSurface:Detailed, Atrium:Zone1_Partition_6_0_0_3_0_3_Vent_10017,  !- Vent name - reverse definition
         Door, Holes and vents,                   !- Class and Construction Name
         Atrium:Zone1_Partition_6_0_10015,        !- Base surface
         Floor1:Zone1_Partition_7_0_0_0_0_1_Vent, !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          39.50257309, 23.7863819692, 6.47680404, !- Vertex 1
          34.61457309, 23.7863819692, 6.47680404, !- Vertex 2
          34.61457309, 23.7863819692, 6.97680404, !- Vertex 3
          39.50257309, 23.7863819692, 6.97680404; !- Vertex 4

      ! Window, 9,091m2
      FenestrationSurface:Detailed, Floor1:Zone1_Partition_7_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         1002,                                    !- Construction Name
         Floor1:Zone1_Partition_7_0_0,            !- Base surface
         Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          34.65457309, 23.7863819692, 4.046,      !- Vertex 1
          39.46257309, 23.7863819692, 4.046,      !- Vertex 2
          39.46257309, 23.7863819692, 5.93680404, !- Vertex 3
          34.65457309, 23.7863819692, 5.93680404; !- Vertex 4

      ! Window, 9,091m2
      FenestrationSurface:Detailed, Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018,  !- Window name - reverse definition
         Window,                                  !- Class
         1002,                                    !- Construction Name
         Atrium:Zone1_Partition_6_0_10015,        !- Base surface
         Floor1:Zone1_Partition_7_0_0_1_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          39.46257309, 23.7863819692, 4.046,      !- Vertex 1
          34.65457309, 23.7863819692, 4.046,      !- Vertex 2
          34.65457309, 23.7863819692, 5.93680404, !- Vertex 3
          39.46257309, 23.7863819692, 5.93680404; !- Vertex 4

   ! Floor 1, Zone 1, Partition - 33,975 m2 (Atrium, Zone 1), Surface Area: 11.0736
   BuildingSurface:Detailed,                      !- Surface
      Floor1:Zone1_Partition_8_0_0,               !- Surface name
      Wall, Best practice Semi-exposed wall Medium weight,  !- Class and Construction Name
      Floor1:Zone1,                               !- Zone Name
      Surface, Atrium:Zone1_Partition_4_0_10018,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       39.5585730923, 23.77880621, 3.5,           !- Vertex 1
       39.5585730923, 14.07938197, 3.5,           !- Vertex 2
       39.5585730923, 14.07938197, 7,             !- Vertex 3
       39.5585730923, 23.77880621, 7;             !- Vertex 4

   ! Floor 1, Zone 1, Partition - 33,975 m2 (Atrium, Zone 1), Surface Area: 11.0736 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Atrium:Zone1_Partition_4_0_10018,           !- Surface name
      Wall, Best practice Semi-exposed wall Medium weight_Rev,  !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Surface, Floor1:Zone1_Partition_8_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       39.5585730923, 14.07938197, 3.5,           !- Vertex 1
       39.5585730923, 23.77880621, 3.5,           !- Vertex 2
       39.5585730923, 23.77880621, 7,             !- Vertex 3
       39.5585730923, 14.07938197, 7;             !- Vertex 4

      ! Vent, 4,822m2
      FenestrationSurface:Detailed, Floor1:Zone1_Partition_8_0_0_0_0_1_Vent,  !- Vent name
         Door, Holes and vents,                   !- Class and Construction Name
         Floor1:Zone1_Partition_8_0_0,            !- Base surface
         Atrium:Zone1_Partition_4_0_0_3_0_3_Vent_10020,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          39.5585730923, 23.73038197, 6.47328932, !- Vertex 1
          39.5585730923, 14.08538197, 6.47328932, !- Vertex 2
          39.5585730923, 14.08538197, 6.97328932, !- Vertex 3
          39.5585730923, 23.73038197, 6.97328932; !- Vertex 4

      ! Vent, 4,822m2
      FenestrationSurface:Detailed, Atrium:Zone1_Partition_4_0_0_3_0_3_Vent_10020,  !- Vent name - reverse definition
         Door, Holes and vents,                   !- Class and Construction Name
         Atrium:Zone1_Partition_4_0_10018,        !- Base surface
         Floor1:Zone1_Partition_8_0_0_0_0_1_Vent, !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          39.5585730923, 14.08538197, 6.47328932, !- Vertex 1
          39.5585730923, 23.73038197, 6.47328932, !- Vertex 2
          39.5585730923, 23.73038197, 6.97328932, !- Vertex 3
          39.5585730923, 14.08538197, 6.97328932; !- Vertex 4

      ! Window, 18,052m2
      FenestrationSurface:Detailed, Floor1:Zone1_Partition_8_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         1002,                                    !- Construction Name
         Floor1:Zone1_Partition_8_0_0,            !- Base surface
         Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          39.5585730923, 23.69038197, 4.046,      !- Vertex 1
          39.5585730923, 14.12538197, 4.046,      !- Vertex 2
          39.5585730923, 14.12538197, 5.93328932, !- Vertex 3
          39.5585730923, 23.69038197, 5.93328932; !- Vertex 4

      ! Window, 18,052m2
      FenestrationSurface:Detailed, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021,  !- Window name - reverse definition
         Window,                                  !- Class
         1002,                                    !- Construction Name
         Atrium:Zone1_Partition_4_0_10018,        !- Base surface
         Floor1:Zone1_Partition_8_0_0_1_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          39.5585730923, 14.12538197, 4.046,      !- Vertex 1
          39.5585730923, 23.69038197, 4.046,      !- Vertex 2
          39.5585730923, 23.69038197, 5.93328932, !- Vertex 3
          39.5585730923, 14.12538197, 5.93328932; !- Vertex 4

   ! Floor 1, Zone 1, Wall - 33,975 m2 - 180,0°, Surface Area: 33,974m2
   BuildingSurface:Detailed,                      !- Surface
      Floor1:Zone1_Wall_9_0_0,                    !- Surface name
      Wall, Best practice Wall Medium weight,     !- Class and Construction Name
      Floor1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       39.55857309, 14.0793819692, 3.5,           !- Vertex 1
       49.26557309, 14.0793819692, 3.5,           !- Vertex 2
       49.26557309, 14.0793819692, 7,             !- Vertex 3
       39.55857309, 14.0793819692, 7;             !- Vertex 4

      ! Window, 9,535m2
      FenestrationSurface:Detailed, Floor1:Zone1_Wall_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Floor1:Zone1_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          41.05462309, 14.0793819692, 4.34,       !- Vertex 1
          47.76952309, 14.0793819692, 4.34,       !- Vertex 2
          47.76952309, 14.0793819692, 5.76,       !- Vertex 3
          41.05462309, 14.0793819692, 5.76;       !- Vertex 4


! Atrium - Zone 1
Zone, Atrium:Zone1,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    410.125,                                      !- Zone volume
    49.7121,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, Atrium:Zone1 Infiltration,  !- Name
      Atrium:Zone1,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .034177,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Atrium, Zone 1, Wall - 41,250 m2 - 180,0°, Surface Area: 41,250m2
   BuildingSurface:Detailed,                      !- Surface
      Atrium:Zone1_Wall_0_0_0,                    !- Surface name
      Wall, Ireland Wall Medium weight,           !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
       34.55857309, 13.8363819702, .0000000013,   !- Vertex 1
       39.55857309, 13.8363819702, .0000000013,   !- Vertex 2
       39.55857309, 13.8363819695, 7.0000000013,  !- Vertex 3
       37.05857309, 13.8363819693, 9.5000000013,  !- Vertex 4
       34.55857309, 13.8363819695, 7.0000000013;  !- Vertex 5

      ! Window, 5,979m2
      FenestrationSurface:Detailed, Atrium:Zone1_Wall_0_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Atrium:Zone1_Wall_0_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
          34.61340153, 13.8363819695, 6.9812893213,  !- Vertex 1
          39.50374467, 13.8363819695, 6.9812893213,  !- Vertex 2
          37.0585731, 13.8363819693, 9.4264608913;!- Vertex 3

      ! Window, 3,885m2
      FenestrationSurface:Detailed, Atrium:Zone1_Wall_0_0_0_1_0_4_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Atrium:Zone1_Wall_0_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          36.65527033, 13.83638197, 2.1212893213, !- Vertex 1
          37.46187586, 13.83638197, 2.1212893213, !- Vertex 2
          37.46187586, 13.8363819695, 6.9372893213,  !- Vertex 3
          36.65527033, 13.8363819695, 6.9372893213;  !- Vertex 4

      ! Window, 1,609m2
      FenestrationSurface:Detailed, Atrium:Zone1_Wall_0_0_0_2_0_3_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Atrium:Zone1_Wall_0_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          36.65527033, 13.8363819702, .0420000013,!- Vertex 1
          37.46187586, 13.8363819702, .0420000013,!- Vertex 2
          37.46187586, 13.83638197, 2.0372893213, !- Vertex 3
          36.65527033, 13.83638197, 2.0372893213; !- Vertex 4

      ! Window, 13,244m2 X 2 
      FenestrationSurface:Detailed, Atrium:Zone1_Wall_0_0_0_3_0_1_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Atrium:Zone1_Wall_0_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          34.6505731, 13.8363819702, .0420000013, !- Vertex 1
          36.57127033, 13.8363819702, .0420000013,!- Vertex 2
          36.57127033, 13.8363819695, 6.9372893213,  !- Vertex 3
          34.6505731, 13.8363819695, 6.9372893213;!- Vertex 4

   ! Atrium, Zone 1, Ground floor - 49,712 m2 (Ground), Surface Area: 49,712m2
   BuildingSurface:Detailed,                      !- Surface
      Atrium:Zone1_GroundFloor_2_0_0,             !- Surface name
      Floor, Ireland Ground floor Medium weight,  !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       39.55857309, 13.83638197, 0,               !- Vertex 1
       34.55857309, 13.83638197, 0,               !- Vertex 2
       34.55857309, 23.77880621, 0,               !- Vertex 3
       39.55857309, 23.77880621, 0;               !- Vertex 4

   ! Atrium, Zone 1, External roof - 45° Slope 35,152 m2, Surface Area: 35,152m2
   BuildingSurface:Detailed,                      !- Surface
      Atrium:Zone1_Roof_3_0_0,                    !- Surface name
      Roof, Uninsulated Pitched roof Lightweight, !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       39.5585730917, 13.83638197, 6.9999999984,  !- Vertex 1
       39.5585730917, 23.77880621, 6.9999999984,  !- Vertex 2
       37.0585730888, 23.77880621, 9.5000000013,  !- Vertex 3
       37.0585730888, 13.83638197, 9.5000000013;  !- Vertex 4

      ! Vent, 5,305m2
      FenestrationSurface:Detailed, Atrium:Zone1_Roof_3_0_0_0_0_1_Vent,  !- Vent name
         Door, Holes and vents,                   !- Class and Construction Name
         Atrium:Zone1_Roof_3_0_0,                 !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          37.4752239588, 13.83938197, 9.0833491313,  !- Vertex 1
          37.4752264533, 23.7333830111, 9.0833466367,  !- Vertex 2
          37.0960522435, 23.7333832089, 9.4625208465,  !- Vertex 3
          37.096049749, 13.83938197, 9.4625233411;!- Vertex 4

      ! Window, 27,863m2
      FenestrationSurface:Detailed, Atrium:Zone1_Roof_3_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         1003,                                    !- Construction Name
         Atrium:Zone1_Roof_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         2,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          39.5142224528, 13.8783819849, 7.0443506373,  !- Vertex 1
          39.5142249277, 23.6943819849, 7.0443481624,  !- Vertex 2
          37.5070462487, 23.6943829951, 9.0515268414,  !- Vertex 3
          37.5070437738, 13.8783829951, 9.0515293163;  !- Vertex 4

   ! Atrium, Zone 1, External roof - 45° Slope 35,152 m2, Surface Area: 35,152m2
   BuildingSurface:Detailed,                      !- Surface
      Atrium:Zone1_Roof_5_0_0,                    !- Surface name
      Roof, Uninsulated Pitched roof Lightweight, !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       34.5585730923, 23.77880621, 6.9999999989,  !- Vertex 1
       34.5585730923, 13.83638197, 6.9999999989,  !- Vertex 2
       37.0585730869, 13.83638197, 9.4999999959,  !- Vertex 3
       37.058573094, 23.77880621, 9.5000000029;   !- Vertex 4

      ! Vent, 4,954m2
      FenestrationSurface:Detailed, Atrium:Zone1_Roof_5_0_0_0_0_1_Vent,  !- Vent name
         Door, Holes and vents,                   !- Class and Construction Name
         Atrium:Zone1_Roof_5_0_0,                 !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          36.6678489668, 23.73438197, 9.1092758754,  !- Vertex 1
          36.6678489668, 13.83838197, 9.1092758754,  !- Vertex 2
          37.0218035414, 13.83838197, 9.4632304503,  !- Vertex 3
          37.0218035414, 23.73438197, 9.4632304503;  !- Vertex 4

      ! Window, 28,233m2
      FenestrationSurface:Detailed, Atrium:Zone1_Roof_5_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         1003,                                    !- Construction Name
         Atrium:Zone1_Roof_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         2,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          34.6029212386, 23.69438197, 7.0443481452,  !- Vertex 1
          34.6029212386, 13.87838197, 7.0443481452,  !- Vertex 2
          36.6367362685, 13.87838197, 9.0781631771,  !- Vertex 3
          36.6367362685, 23.69438197, 9.0781631771;  !- Vertex 4

   ! Atrium, Zone 1, Wall - 41,250 m2 - 0,0°, Surface Area: 6,250m2
   BuildingSurface:Detailed,                      !- Surface
      Atrium:Zone1_Wall_6_2_0,                    !- Surface name
      Wall, Ireland Wall Medium weight,           !- Class and Construction Name
      Atrium:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       39.55857309, 23.7788062124, 7,             !- Vertex 1
       34.55857309, 23.7788062124, 7,             !- Vertex 2
       37.05857309, 23.7788062124, 9.5;           !- Vertex 3

      ! Window, 6,214m2
      FenestrationSurface:Detailed, Atrium:Zone1_Wall_6_2_0_0_0_4_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Atrium:Zone1_Wall_6_2_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
          39.5513304464, 23.7788062124, 7.003,    !- Vertex 1
          34.5658157336, 23.7788062124, 7.003,    !- Vertex 2
          37.05857309, 23.7788062124, 9.4957573564;  !- Vertex 3




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.040,                                         !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider, 2,                !- Frame/divider name
   0.040,                                         !- Frame width
   0,                                             !- Frame outside projection
   0,                                             !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1,                                             !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   ,                                              !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0,                                             !- Divider Outside Projection
   0,                                             !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1,                                             !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0,                                             !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0,                                             !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
GroundFloor:Zone1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
GroundFloor:Zone1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
GroundFloor:Zone1 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
GroundFloor:Zone1 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   GroundFloor:Zone1,                             !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   GroundFloor:Zone1,                             !- Design Specification Outdoor Air Object Name
   1.8,                                           !- Zone Heating Sizing Factor
   1.3,                                           !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   GroundFloor:Zone1;                             !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   GroundFloor:Zone1,                             !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   GroundFloor:Zone1,                             !- Zone Name
   AirChanges/Hour,                               !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   3,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, GroundFloor:Zone1 Thermostat, GroundFloor:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone GroundFloor:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone GroundFloor:Zone1,GroundFloor:Zone1 Heating Setpoint Schedule,GroundFloor:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   GroundFloor:Zone1, GroundFloor:Zone1 Equipment, GroundFloor:Zone1 Inlets, , Node GroundFloor:Zone1 Zone, Node GroundFloor:Zone1 Out;

ZoneHVAC:EquipmentList, GroundFloor:Zone1 Equipment,
   ZoneHVAC:IdealLoadsAirSystem, GroundFloor:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, GroundFloor:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node GroundFloor:Zone1 In,                     !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   6.20431,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   GroundFloor:Zone1 Heating Availability Sch,    !- Heating Availability Schedule
   GroundFloor:Zone1 Cooling Availability Sch,    !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   GroundFloor:Zone1 Inlets,
   Node GroundFloor:Zone1 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Floor1:Zone1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Floor1:Zone1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Floor1:Zone1 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Floor1:Zone1 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Floor1:Zone1,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Floor1:Zone1,                                  !- Design Specification Outdoor Air Object Name
   1.8,                                           !- Zone Heating Sizing Factor
   1.3,                                           !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Floor1:Zone1;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Floor1:Zone1,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Floor1:Zone1,                                  !- Zone Name
   AirChanges/Hour,                               !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   3,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Floor1:Zone1 Thermostat, Floor1:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Floor1:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Floor1:Zone1,Floor1:Zone1 Heating Setpoint Schedule,Floor1:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Floor1:Zone1, Floor1:Zone1 Equipment, Floor1:Zone1 Inlets, , Node Floor1:Zone1 Zone, Node Floor1:Zone1 Out;

ZoneHVAC:EquipmentList, Floor1:Zone1 Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Floor1:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Floor1:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Floor1:Zone1 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   6.20431,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Floor1:Zone1 Heating Availability Sch,         !- Heating Availability Schedule
   Floor1:Zone1 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Floor1:Zone1 Inlets,
   Node Floor1:Zone1 In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   4;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary;


OutputControl:Table:Style, TabAndHTML, JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,hourly;
Output:Meter,Gas:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;
Output:Meter,Electricity:Facility,daily;
Output:Meter,Gas:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,Gas:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,Gas:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Tab;                                           !- Column separator


Output:Variable, GroundFloor:Zone1_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, GroundFloor:Zone1_GroundFloor_0_0_0, Surface Inside Face Temperature, hourly;
Output:Variable, GroundFloor:Zone1_GroundFloor_0_0_0, Surface Outside Face Temperature, hourly;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_1, Surface Inside Face Temperature, hourly;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_1, Surface Outside Face Temperature, hourly;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_2, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_2, Surface Inside Face Temperature, hourly;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_2, Surface Outside Face Temperature, hourly;
Output:Variable, GroundFloor:Zone1_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  GroundFloor:Zone1_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  GroundFloor:Zone1_Ceiling_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Floor1:Zone1_Floor_0_0_10000, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Floor1:Zone1_Floor_0_0_10001, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Floor1:Zone1_Floor_0_0_10002, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Floor1:Zone1_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Floor1:Zone1_Roof_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Floor1:Zone1_Roof_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_6_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_7_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, Floor1:Zone1_Partition_8_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, Floor1:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Wall_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_3_0_1_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_3_0_1_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_3_0_1_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_0_0_2_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_0_0_2_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_2_0_3_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_2_0_3_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_2_0_3_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_1_0_4_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_1_0_4_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_1_0_4_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_1_0_10003, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Atrium:Zone1_Partition_1_0_10012, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Window Heat Gain Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Window Heat Loss Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_1_0_1_Vent_10005, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Window Heat Gain Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Window Heat Loss Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_3_0_3_Vent_10014, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Atrium:Zone1_GroundFloor_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Atrium:Zone1_Roof_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Atrium:Zone1_Roof_3_0_0_1_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, Atrium:Zone1_Roof_3_0_0_1_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, Atrium:Zone1_Roof_3_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Roof_3_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_4_0_10009, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Atrium:Zone1_Partition_4_0_10018, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Window Heat Gain Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Window Heat Loss Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_1_0_1_Vent_10011, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Window Heat Gain Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Window Heat Loss Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_3_0_3_Vent_10020, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Atrium:Zone1_Roof_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Atrium:Zone1_Roof_5_0_0_1_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, Atrium:Zone1_Roof_5_0_0_1_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, Atrium:Zone1_Roof_5_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Roof_5_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_6_0_10006, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Atrium:Zone1_Partition_6_0_10015, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Atrium:Zone1_Wall_6_2_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009, Surface Window Heat Gain Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009, Surface Window Heat Loss Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_6_0_0_1_0_1_Vent_10008, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018, Surface Window Heat Gain Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018, Surface Window Heat Loss Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1_Partition_6_0_0_3_0_3_Vent_10017, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Atrium:Zone1_Wall_6_2_0_0_0_4_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, Atrium:Zone1_Wall_6_2_0_0_0_4_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, Atrium:Zone1_Wall_6_2_0_0_0_4_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, GroundFloor:Zone1_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, GroundFloor:Zone1_GroundFloor_0_0_0, Surface Inside Face Temperature, daily;
Output:Variable, GroundFloor:Zone1_GroundFloor_0_0_0, Surface Outside Face Temperature, daily;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_1, Surface Inside Face Temperature, daily;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_1, Surface Outside Face Temperature, daily;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_2, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_2, Surface Inside Face Temperature, daily;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_2, Surface Outside Face Temperature, daily;
Output:Variable, GroundFloor:Zone1_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  GroundFloor:Zone1_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  GroundFloor:Zone1_Ceiling_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Floor1:Zone1_Floor_0_0_10000, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  Floor1:Zone1_Floor_0_0_10001, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  Floor1:Zone1_Floor_0_0_10002, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Floor1:Zone1_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  Floor1:Zone1_Roof_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  Floor1:Zone1_Roof_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Floor1:Zone1_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Floor1:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, Floor1:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, Floor1:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Floor1:Zone1_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Floor1:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, Floor1:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, Floor1:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Floor1:Zone1_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Floor1:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, Floor1:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, Floor1:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Floor1:Zone1_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Floor1:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, Floor1:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, Floor1:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Floor1:Zone1_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, Floor1:Zone1_Partition_6_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Floor1:Zone1_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, Floor1:Zone1_Partition_7_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Floor1:Zone1_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, Floor1:Zone1_Partition_8_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Floor1:Zone1_Wall_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Floor1:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, Floor1:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, Floor1:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Wall_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Atrium:Zone1_Wall_0_0_0_3_0_1_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, Atrium:Zone1_Wall_0_0_0_3_0_1_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, Atrium:Zone1_Wall_0_0_0_3_0_1_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Wall_0_0_0_0_0_2_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, Atrium:Zone1_Wall_0_0_0_0_0_2_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, Atrium:Zone1_Wall_0_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Wall_0_0_0_2_0_3_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, Atrium:Zone1_Wall_0_0_0_2_0_3_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, Atrium:Zone1_Wall_0_0_0_2_0_3_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Wall_0_0_0_1_0_4_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, Atrium:Zone1_Wall_0_0_0_1_0_4_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, Atrium:Zone1_Wall_0_0_0_1_0_4_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Partition_1_0_10003, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  Atrium:Zone1_Partition_1_0_10012, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Window Heat Gain Rate, daily;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Window Heat Loss Rate, daily;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Partition_1_0_0_1_0_1_Vent_10005, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Window Heat Gain Rate, daily;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Window Heat Loss Rate, daily;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Partition_1_0_0_3_0_3_Vent_10014, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Atrium:Zone1_GroundFloor_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Atrium:Zone1_Roof_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Atrium:Zone1_Roof_3_0_0_1_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, Atrium:Zone1_Roof_3_0_0_1_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, Atrium:Zone1_Roof_3_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Roof_3_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Atrium:Zone1_Partition_4_0_10009, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  Atrium:Zone1_Partition_4_0_10018, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Window Heat Gain Rate, daily;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Window Heat Loss Rate, daily;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Partition_4_0_0_1_0_1_Vent_10011, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Window Heat Gain Rate, daily;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Window Heat Loss Rate, daily;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Partition_4_0_0_3_0_3_Vent_10020, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Atrium:Zone1_Roof_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Atrium:Zone1_Roof_5_0_0_1_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, Atrium:Zone1_Roof_5_0_0_1_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, Atrium:Zone1_Roof_5_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Roof_5_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Atrium:Zone1_Partition_6_0_10006, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  Atrium:Zone1_Partition_6_0_10015, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  Atrium:Zone1_Wall_6_2_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009, Surface Window Heat Gain Rate, daily;
Output:Variable, Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009, Surface Window Heat Loss Rate, daily;
Output:Variable, Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Partition_6_0_0_1_0_1_Vent_10008, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018, Surface Window Heat Gain Rate, daily;
Output:Variable, Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018, Surface Window Heat Loss Rate, daily;
Output:Variable, Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1_Partition_6_0_0_3_0_3_Vent_10017, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, Atrium:Zone1_Wall_6_2_0_0_0_4_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, Atrium:Zone1_Wall_6_2_0_0_0_4_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, Atrium:Zone1_Wall_6_2_0_0_0_4_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, GroundFloor:Zone1_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, GroundFloor:Zone1_GroundFloor_0_0_0, Surface Inside Face Temperature, monthly;
Output:Variable, GroundFloor:Zone1_GroundFloor_0_0_0, Surface Outside Face Temperature, monthly;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_1, Surface Inside Face Temperature, monthly;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_1, Surface Outside Face Temperature, monthly;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_2, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_2, Surface Inside Face Temperature, monthly;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_2, Surface Outside Face Temperature, monthly;
Output:Variable, GroundFloor:Zone1_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  GroundFloor:Zone1_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  GroundFloor:Zone1_Ceiling_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Floor1:Zone1_Floor_0_0_10000, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  Floor1:Zone1_Floor_0_0_10001, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  Floor1:Zone1_Floor_0_0_10002, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Floor1:Zone1_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  Floor1:Zone1_Roof_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  Floor1:Zone1_Roof_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_6_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_7_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, Floor1:Zone1_Partition_8_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, Floor1:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Wall_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_3_0_1_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_3_0_1_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_3_0_1_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_0_0_2_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_0_0_2_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_2_0_3_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_2_0_3_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_2_0_3_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_1_0_4_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_1_0_4_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, Atrium:Zone1_Wall_0_0_0_1_0_4_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_1_0_10003, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  Atrium:Zone1_Partition_1_0_10012, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Window Heat Gain Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Window Heat Loss Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_1_0_1_Vent_10005, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Window Heat Gain Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Window Heat Loss Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_1_0_0_3_0_3_Vent_10014, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Atrium:Zone1_GroundFloor_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Atrium:Zone1_Roof_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Atrium:Zone1_Roof_3_0_0_1_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, Atrium:Zone1_Roof_3_0_0_1_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, Atrium:Zone1_Roof_3_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Roof_3_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_4_0_10009, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  Atrium:Zone1_Partition_4_0_10018, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Window Heat Gain Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Window Heat Loss Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_1_0_1_Vent_10011, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Window Heat Gain Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Window Heat Loss Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_4_0_0_3_0_3_Vent_10020, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Atrium:Zone1_Roof_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Atrium:Zone1_Roof_5_0_0_1_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, Atrium:Zone1_Roof_5_0_0_1_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, Atrium:Zone1_Roof_5_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Roof_5_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_6_0_10006, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  Atrium:Zone1_Partition_6_0_10015, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  Atrium:Zone1_Wall_6_2_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009, Surface Window Heat Gain Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009, Surface Window Heat Loss Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_6_0_0_1_0_1_Vent_10008, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018, Surface Window Heat Gain Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018, Surface Window Heat Loss Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1_Partition_6_0_0_3_0_3_Vent_10017, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, Atrium:Zone1_Wall_6_2_0_0_0_4_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, Atrium:Zone1_Wall_6_2_0_0_0_4_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, Atrium:Zone1_Wall_6_2_0_0_0_4_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, GroundFloor:Zone1_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, GroundFloor:Zone1_GroundFloor_0_0_0, Surface Inside Face Temperature, runperiod;
Output:Variable, GroundFloor:Zone1_GroundFloor_0_0_0, Surface Outside Face Temperature, runperiod;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_1, Surface Inside Face Temperature, runperiod;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_1, Surface Outside Face Temperature, runperiod;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_2, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_2, Surface Inside Face Temperature, runperiod;
Output:Variable,  GroundFloor:Zone1_GroundFloor_0_0_2, Surface Outside Face Temperature, runperiod;
Output:Variable, GroundFloor:Zone1_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  GroundFloor:Zone1_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  GroundFloor:Zone1_Ceiling_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_6_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_7_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Partition_8_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, GroundFloor:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Floor1:Zone1_Floor_0_0_10000, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  Floor1:Zone1_Floor_0_0_10001, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  Floor1:Zone1_Floor_0_0_10002, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Floor1:Zone1_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  Floor1:Zone1_Roof_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  Floor1:Zone1_Roof_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_2_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_3_0_0_0_0_3_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_4_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_6_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_6_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_7_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_7_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_8_0_0_1_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, Floor1:Zone1_Partition_8_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Floor1:Zone1_Wall_9_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Wall_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Atrium:Zone1_Wall_0_0_0_3_0_1_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Atrium:Zone1_Wall_0_0_0_3_0_1_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Atrium:Zone1_Wall_0_0_0_3_0_1_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Wall_0_0_0_0_0_2_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Atrium:Zone1_Wall_0_0_0_0_0_2_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Atrium:Zone1_Wall_0_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Wall_0_0_0_2_0_3_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Atrium:Zone1_Wall_0_0_0_2_0_3_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Atrium:Zone1_Wall_0_0_0_2_0_3_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Wall_0_0_0_1_0_4_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Atrium:Zone1_Wall_0_0_0_1_0_4_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Atrium:Zone1_Wall_0_0_0_1_0_4_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_1_0_10003, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  Atrium:Zone1_Partition_1_0_10012, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_1_0_0_0_0_0_Win_10006, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_1_0_0_1_0_1_Vent_10005, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_1_0_0_2_0_2_Win_10015, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_1_0_0_3_0_3_Vent_10014, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Atrium:Zone1_GroundFloor_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Atrium:Zone1_Roof_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Atrium:Zone1_Roof_3_0_0_1_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Atrium:Zone1_Roof_3_0_0_1_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Atrium:Zone1_Roof_3_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Roof_3_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_4_0_10009, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  Atrium:Zone1_Partition_4_0_10018, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_4_0_0_0_0_0_Win_10012, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_4_0_0_1_0_1_Vent_10011, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_4_0_0_2_0_2_Win_10021, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_4_0_0_3_0_3_Vent_10020, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Atrium:Zone1_Roof_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Atrium:Zone1_Roof_5_0_0_1_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Atrium:Zone1_Roof_5_0_0_1_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Atrium:Zone1_Roof_5_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Roof_5_0_0_0_0_1_Vent, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_6_0_10006, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  Atrium:Zone1_Partition_6_0_10015, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  Atrium:Zone1_Wall_6_2_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_6_0_0_0_0_0_Win_10009, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_6_0_0_1_0_1_Vent_10008, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_6_0_0_2_0_2_Win_10018, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1_Partition_6_0_0_3_0_3_Vent_10017, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, Atrium:Zone1_Wall_6_2_0_0_0_4_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, Atrium:Zone1_Wall_6_2_0_0_0_4_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, Atrium:Zone1_Wall_6_2_0_0_0_4_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, GroundFloor:Zone1, Zone Mean Air Temperature, hourly, On;
Output:Variable, GroundFloor:Zone1, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, GroundFloor:Zone1, Zone Operative Temperature, hourly, On;
Output:Variable, GroundFloor:Zone1, Zone Air Relative Humidity, hourly, On;
Output:Variable, Floor1:Zone1, Zone Mean Air Temperature, hourly, On;
Output:Variable, Floor1:Zone1, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, Floor1:Zone1, Zone Operative Temperature, hourly, On;
Output:Variable, Floor1:Zone1, Zone Air Relative Humidity, hourly, On;
Output:Variable, Atrium:Zone1, Zone Mean Air Temperature, hourly, On;
Output:Variable, Atrium:Zone1, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, Atrium:Zone1, Zone Operative Temperature, hourly, On;
Output:Variable, Atrium:Zone1, Zone Air Relative Humidity, hourly, On;
Output:Variable, GroundFloor:Zone1, Zone Mean Air Temperature, daily, On;
Output:Variable, GroundFloor:Zone1, Zone Mean Radiant Temperature, daily, On;
Output:Variable, GroundFloor:Zone1, Zone Operative Temperature, daily, On;
Output:Variable, GroundFloor:Zone1, Zone Air Relative Humidity, daily, On;
Output:Variable, Floor1:Zone1, Zone Mean Air Temperature, daily, On;
Output:Variable, Floor1:Zone1, Zone Mean Radiant Temperature, daily, On;
Output:Variable, Floor1:Zone1, Zone Operative Temperature, daily, On;
Output:Variable, Floor1:Zone1, Zone Air Relative Humidity, daily, On;
Output:Variable, Atrium:Zone1, Zone Mean Air Temperature, daily, On;
Output:Variable, Atrium:Zone1, Zone Mean Radiant Temperature, daily, On;
Output:Variable, Atrium:Zone1, Zone Operative Temperature, daily, On;
Output:Variable, Atrium:Zone1, Zone Air Relative Humidity, daily, On;
Output:Variable, GroundFloor:Zone1, Zone Mean Air Temperature, monthly, On;
Output:Variable, GroundFloor:Zone1, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, GroundFloor:Zone1, Zone Operative Temperature, monthly, On;
Output:Variable, GroundFloor:Zone1, Zone Air Relative Humidity, monthly, On;
Output:Variable, Floor1:Zone1, Zone Mean Air Temperature, monthly, On;
Output:Variable, Floor1:Zone1, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, Floor1:Zone1, Zone Operative Temperature, monthly, On;
Output:Variable, Floor1:Zone1, Zone Air Relative Humidity, monthly, On;
Output:Variable, Atrium:Zone1, Zone Mean Air Temperature, monthly, On;
Output:Variable, Atrium:Zone1, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, Atrium:Zone1, Zone Operative Temperature, monthly, On;
Output:Variable, Atrium:Zone1, Zone Air Relative Humidity, monthly, On;
Output:Variable, GroundFloor:Zone1, Zone Mean Air Temperature, runperiod, On;
Output:Variable, GroundFloor:Zone1, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, GroundFloor:Zone1, Zone Operative Temperature, runperiod, On;
Output:Variable, GroundFloor:Zone1, Zone Air Relative Humidity, runperiod, On;
Output:Variable, Floor1:Zone1, Zone Mean Air Temperature, runperiod, On;
Output:Variable, Floor1:Zone1, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, Floor1:Zone1, Zone Operative Temperature, runperiod, On;
Output:Variable, Floor1:Zone1, Zone Air Relative Humidity, runperiod, On;
Output:Variable, Atrium:Zone1, Zone Mean Air Temperature, runperiod, On;
Output:Variable, Atrium:Zone1, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, Atrium:Zone1, Zone Operative Temperature, runperiod, On;
Output:Variable, Atrium:Zone1, Zone Air Relative Humidity, runperiod, On;
Output:Variable, GroundFloor:Zone1, Zone Infiltration Air Change Rate, hourly;
Output:Variable, GroundFloor:Zone1, Zone Ventilation Air Change Rate, hourly;
Output:Variable, Floor1:Zone1, Zone Infiltration Air Change Rate, hourly;
Output:Variable, Floor1:Zone1, Zone Ventilation Air Change Rate, hourly;
Output:Variable, Atrium:Zone1, Zone Infiltration Air Change Rate, hourly;
Output:Variable, GroundFloor:Zone1, Zone Infiltration Air Change Rate, daily;
Output:Variable, GroundFloor:Zone1, Zone Ventilation Air Change Rate, daily;
Output:Variable, Floor1:Zone1, Zone Infiltration Air Change Rate, daily;
Output:Variable, Floor1:Zone1, Zone Ventilation Air Change Rate, daily;
Output:Variable, Atrium:Zone1, Zone Infiltration Air Change Rate, daily;
Output:Variable, GroundFloor:Zone1, Zone Infiltration Air Change Rate, monthly;
Output:Variable, GroundFloor:Zone1, Zone Ventilation Air Change Rate, monthly;
Output:Variable, Floor1:Zone1, Zone Infiltration Air Change Rate, monthly;
Output:Variable, Floor1:Zone1, Zone Ventilation Air Change Rate, monthly;
Output:Variable, Atrium:Zone1, Zone Infiltration Air Change Rate, monthly;
Output:Variable, GroundFloor:Zone1, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, GroundFloor:Zone1, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, Floor1:Zone1, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, Floor1:Zone1, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, Atrium:Zone1, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, hourly;
Output:Variable, *, Fan Electric Power, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Facility Total Produced Electric Energy, hourly;
Output:Variable, GroundFloor:Zone1, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, Floor1:Zone1, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, daily;
Output:Variable, *, Fan Electric Power, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Facility Total Produced Electric Energy, daily;
Output:Variable, GroundFloor:Zone1, Zone Air System Sensible Heating Rate, daily;
Output:Variable, Floor1:Zone1, Zone Air System Sensible Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, monthly;
Output:Variable, *, Fan Electric Power, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Facility Total Produced Electric Energy, monthly;
Output:Variable, GroundFloor:Zone1, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, Floor1:Zone1, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, runperiod;
Output:Variable, *, Fan Electric Power, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Facility Total Produced Electric Energy, runperiod;
Output:Variable, GroundFloor:Zone1, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, Floor1:Zone1, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, GroundFloor:Zone1, Zone People Sensible Heating Rate, hourly;
Output:Variable, GroundFloor:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, GroundFloor:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, GroundFloor:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, GroundFloor:Zone1, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, GroundFloor:Zone1, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, GroundFloor:Zone1, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, GroundFloor:Zone1, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, GroundFloor:Zone1, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, GroundFloor:Zone1, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, GroundFloor:Zone1, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, Floor1:Zone1, Zone People Sensible Heating Rate, hourly;
Output:Variable, Floor1:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, Floor1:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, Floor1:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Floor1:Zone1, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, Floor1:Zone1, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, Floor1:Zone1, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, Floor1:Zone1, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, Floor1:Zone1, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, Floor1:Zone1, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, Floor1:Zone1, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, Atrium:Zone1, Zone People Sensible Heating Rate, hourly;
Output:Variable, Atrium:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Atrium:Zone1, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, Atrium:Zone1, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, Atrium:Zone1, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, Atrium:Zone1, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, Atrium:Zone1, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, Atrium:Zone1, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, Atrium:Zone1, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Meter, ELECTRIC EQUIPMENT#GroundFloor:Zone1#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#GroundFloor:Zone1#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Floor1:Zone1#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Floor1:Zone1#GeneralLights*, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;
Output:Variable, GroundFloor:Zone1, Zone People Sensible Heating Rate, daily;
Output:Variable, GroundFloor:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, GroundFloor:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, GroundFloor:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, GroundFloor:Zone1, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, GroundFloor:Zone1, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, GroundFloor:Zone1, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, GroundFloor:Zone1, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, GroundFloor:Zone1, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, GroundFloor:Zone1, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, GroundFloor:Zone1, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, Floor1:Zone1, Zone People Sensible Heating Rate, daily;
Output:Variable, Floor1:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, Floor1:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, Floor1:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, Floor1:Zone1, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, Floor1:Zone1, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, Floor1:Zone1, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, Floor1:Zone1, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, Floor1:Zone1, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, Floor1:Zone1, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, Floor1:Zone1, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, Atrium:Zone1, Zone People Sensible Heating Rate, daily;
Output:Variable, Atrium:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, Atrium:Zone1, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, Atrium:Zone1, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, Atrium:Zone1, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, Atrium:Zone1, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, Atrium:Zone1, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, Atrium:Zone1, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, Atrium:Zone1, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Meter, ELECTRIC EQUIPMENT#GroundFloor:Zone1#05:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#GroundFloor:Zone1#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Floor1:Zone1#05:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Floor1:Zone1#GeneralLights*, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, GroundFloor:Zone1, Zone People Sensible Heating Rate, monthly;
Output:Variable, GroundFloor:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, GroundFloor:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, GroundFloor:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, GroundFloor:Zone1, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, GroundFloor:Zone1, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, GroundFloor:Zone1, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, GroundFloor:Zone1, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, GroundFloor:Zone1, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, GroundFloor:Zone1, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, GroundFloor:Zone1, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, Floor1:Zone1, Zone People Sensible Heating Rate, monthly;
Output:Variable, Floor1:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, Floor1:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, Floor1:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, Floor1:Zone1, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, Floor1:Zone1, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, Floor1:Zone1, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, Floor1:Zone1, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, Floor1:Zone1, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, Floor1:Zone1, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, Floor1:Zone1, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, Atrium:Zone1, Zone People Sensible Heating Rate, monthly;
Output:Variable, Atrium:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, Atrium:Zone1, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, Atrium:Zone1, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, Atrium:Zone1, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, Atrium:Zone1, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, Atrium:Zone1, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, Atrium:Zone1, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, Atrium:Zone1, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Meter, ELECTRIC EQUIPMENT#GroundFloor:Zone1#05:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#GroundFloor:Zone1#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Floor1:Zone1#05:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Floor1:Zone1#GeneralLights*, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, GroundFloor:Zone1, Zone People Sensible Heating Rate, runperiod;
Output:Variable, GroundFloor:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, GroundFloor:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, GroundFloor:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, GroundFloor:Zone1, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, GroundFloor:Zone1, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, GroundFloor:Zone1, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, GroundFloor:Zone1, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, GroundFloor:Zone1, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, GroundFloor:Zone1, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, GroundFloor:Zone1, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, Floor1:Zone1, Zone People Sensible Heating Rate, runperiod;
Output:Variable, Floor1:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Floor1:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, Floor1:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, Floor1:Zone1, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, Floor1:Zone1, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, Floor1:Zone1, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, Floor1:Zone1, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, Floor1:Zone1, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, Floor1:Zone1, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, Floor1:Zone1, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, Atrium:Zone1, Zone People Sensible Heating Rate, runperiod;
Output:Variable, Atrium:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, Atrium:Zone1, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, Atrium:Zone1, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, Atrium:Zone1, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, Atrium:Zone1, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, Atrium:Zone1, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, Atrium:Zone1, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, Atrium:Zone1, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#GroundFloor:Zone1#05:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#GroundFloor:Zone1#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Floor1:Zone1#05:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Floor1:Zone1#GeneralLights*, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
Output:VariableDictionary, IDF;
Output:EnergyManagementSystem,Verbose,Verbose,None;
OutputControl:ReportingTolerances,.2,.2;
Output:Diagnostics, DisplayAdvancedReportVariables;
Output:Diagnostics,DisplayExtraWarnings;
